Technical Service Manual
Isolette® Infant Incubator
C2000




                                    Revision J
                                     6016.036
                                      man 223




                             Because you care
                    Isolette® Infant Incubator
                               Service Manual
Revisions

                  Revision Letter            Pages Affected                Date
                Original Issue                                    March, 1998
                A                       1                         November, 1998
                B                       vii, 1-4, 2-7, 2-8A, 2-8D, February, 1999
                                        2-12, 2-19, 4-4, 4-5, 4-8
                                        and 4-12
                C                       2-2, 2-8, 2-8B, 2-8C, 5-1, May, 1999
                                        5-2, 6-30 through 6-34, 6-
                                        36, 6-38, 6-40 through 6-
                                        42, 6-44 through 6-46, 6-
                                        70, 6-71, 6-74 through 6-
                                        77, 6-97A, 6-97B, 7-3
                D                       4-6, 4-7, 6-2, 6-51          November, 1999
                E                       Cover, Warranty, A, B, ii March, 2000
                                        through vi, viii through x,
                                        1-3, 2-9, 2-11, 3-2, 3-5, 3-
                                        7 through 3-9, 3-13, 3-14,
                                        3-16, 3-30, 4-3, 5-4
                                        through 5-18, 6-1, 6-4
                                        through 6-6, 6-52 through
                                        6-55, 6-55A through 6-
                                        55D, 6-56, 6-57, 6-57A
                                        through 6-57F, 6-58, 6-
                                        59, 7-4 through 7-24
                F                       All                          May, 2001
                G                       All                          September, 2002
                H                       All pages with Hill ROM; December, 2004
                                        front and back Covers
                I                       Front and back covers        April, 2006
                J                       Back cover                   October, 2006




Isolette® Infant Incubator (Model C2000) Service Manual                                Page i
Revisions


            © 2006 by Draeger Medical Systems, Inc. ALL RIGHTS RESERVED.

            No part of this text shall be reproduced or transmitted in any form or by
            any means, electronic or mechanical, including photocopying,
            recording, or by any information or retrieval system without written
            permission from Draeger Medical Systems, Inc.

            The information in this manual is confidential and may not be disclosed
            to third parties without the prior written consent of Draeger Medical
            Systems, Inc.

            Eleventh Edition

            First Printing 1998

            Printed in the USA

            Air-Shields® is a registered trademark of Draeger Medical Systems,
            Inc.

            Allen™ is a trademark of Industrial Fasteners, Inc.

            Critter Covers® is a registered trademark of Hill-Rom Services, Inc.

            Dow Corning® is a registered trademark of Dow Corning Corporation.

            Isolette® is a registered trademark of Draeger Medical Systems, Inc.

            Keystone® is a registered trademark of Keystone Electronics Corp.

            Kleenaseptic® is a registered trademark of Predicted Environments,
            Inc.

            Loctite® is a registered trademark of Loctite Corporation.

            Microsoft Windows® is a registered trademark of Microsoft Corporation.

            Nylok® is a registered trademark of Nylok Fastener Corporation.

            Oilite® is a registered trademark of Beemer Precision, Incorporated.

            Teflon® is a registered trademark of E. I. du Pont and de Nemours and
            Company.

            Velcro® is a registered trademark of Velcro Industries, BV (a Dutch
            corporation).



Page ii                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                             Revisions


               The information contained in this manual is subject to change without
               notice. Draeger Medical Systems, Inc. makes no commitment to update
               or keep current, the information contained in this manual.

               The only product warranty intended by Draeger Medical Systems, Inc.
               is the express, written warranty accompanying the bill of sale to the
               original purchaser. Draeger Medical Systems, Inc. makes no other
               warranty, express or implied, and in particular, makes no warranty of
               merchantability or fitness for a particular purpose.




Isolette® Infant Incubator (Model C2000) Service Manual                        Page iii
Revisions


NOTES:




Page iv     Isolette® Infant Incubator (Model C2000) Service Manual
                                                    Table of Contents

Chapter 1: Introduction
   Purpose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 3
   Audience. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 3
   Organization . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 3
       Chapter 1: Introduction . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 3
       Chapter 2: Troubleshooting Procedures . . . . . . . . . . . . . . . . . . . . . . . . 1 - 3
       Chapter 3: Theory of Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 3
       Chapter 4: Removal, Replacement, and Adjustment Procedures. . . . . 1 - 3
       Chapter 5: Parts List . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 4
       Chapter 6: General Procedures . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 4
       Chapter 7: Accessories . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 4
   Typographical Conventions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 5
   Technical Definitions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 7
   Introduction. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 9
       Overview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 9
       Operating Precautions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 10
       Features . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 10
            Oval Access Doors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 10
            Mattress Tilt Mechanism . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 10
            Pedestal Stand Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 10
            Oxygen Control System (Optional) . . . . . . . . . . . . . . . . . . . . . . . . 1 - 10
            Humidity System (Optional) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 10
            Weighing Platform (Optional). . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 10
   Specifications . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 11
       Physical Description . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 11
       Electrical Description. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 13
       Oxygen Control Description . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 14



Isolette® Infant Incubator (Model C2000) Service Manual                                                          Page v
Table of Contents


          Humidity Description . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 14
          Scale Description. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .1 - 15
          Regulations, Standards, and Codes . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 15
   Model Identification and Series Changes . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 16
   Safety Tips . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 18
   Warning and Caution Labels. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 24
Chapter 2: Troubleshooting Procedures
   Getting Started . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 5
   Initial Actions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 5
   Function Checks . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 6
   Final Actions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 24
   Alarms . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 25
          High and Low Air and Skin Temperature Alarms. . . . . . . . . . . . . . . . . 2 - 25
          Alarm and System Prompt Messages . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 26
   System Failure Messages. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 33
   Diagnostic Menus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 35
          Entering the System Configuration Menu . . . . . . . . . . . . . . . . . . . . . . 2 - 35
          Entering the Diagnostic Information Menu. . . . . . . . . . . . . . . . . . . . . . 2 - 37
          System Test Menu. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 40
              System Test (1 of 3) Menu . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 40
              System Test (2 of 3) Menu . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 42
              System Test (3 of 3) Menu . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 43
          Key Check Display. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 45
          Data Summary Menu. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 46
              Data Summary (1 of 2) Menu . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 46
              Data Summary (2 of 2) Menu . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 48
   There Is No Power, and Power Failure Alarm Does Not Activate. . . . . . . 2 - 51
   Variable Height Adjustable (VHA) Pedestal/Stand Does Not Move Up or Down2 -
   52
   Skin Set Temperature Cannot Be Achieved or Maintained. . . . . . . . . . . . 2 - 54
   Oxygen Concentration is Low . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .2 - 56



Page vi                                              Isolette® Infant Incubator (Model C2000) Service Manuall
                                                                                                    Table of Contents


   Oxygen Concentration is High . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 58
   Hood Does Not Tilt or Close Properly . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 60
   Controller Failure #1—EEPROM Circuitry Failure . . . . . . . . . . . . . . . . . . 2 - 63
   Controller Failure #2—Ambient Air Probe Failure . . . . . . . . . . . . . . . . . . 2 - 64
   Controller Failure #4—Controller Cooling Fan Failure . . . . . . . . . . . . . . . 2 - 65
   Controller Failure #5—Display Test Failure . . . . . . . . . . . . . . . . . . . . . . . 2 - 66
   Controller Failure #7—Power Supply Voltage Failure . . . . . . . . . . . . . . . 2 - 67
   Controller Failure #8—RAM Test Failure . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 68
   Controller Failure #9—Real-Time Clock Failure. . . . . . . . . . . . . . . . . . . . 2 - 69
   Controller Failure #10—Watchdog Timer Failure . . . . . . . . . . . . . . . . . . . 2 - 70
   Controller Failure #11—Relay Test Failure . . . . . . . . . . . . . . . . . . . . . . . 2 - 71
   Controller Failure #13—Heater Circuit Failure Detected . . . . . . . . . . . . . 2 - 72
   Controller Failure #14—Low Heater Current Detected. . . . . . . . . . . . . . . 2 - 73
   Heater Thermocouple Does Not Work Properly . . . . . . . . . . . . . . . . . . . . 2 - 74
   Humidity Heater Draws Too Much Current. . . . . . . . . . . . . . . . . . . . . . . . 2 - 76
   Motor Fails . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 77
   Communication Between the Sensor Module and the Controller Fails . . 2 - 78
   Sensor Module Is Out of Position . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 80
   A Stuck Key Is Detected. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 81
   Unit Fails the Non-Volatile Memory (NVM) Integrity Test. . . . . . . . . . . . . 2 - 82
   Access Panel Assembly Does Not Latch Properly . . . . . . . . . . . . . . . . . . 2 - 83
   Iris Entry Port Does Not Open or Close Properly . . . . . . . . . . . . . . . . . . . 2 - 85
   Access Door Does Not Operate or Latch Properly. . . . . . . . . . . . . . . . . . 2 - 86
   Heat Shield Does Not Latch Properly. . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 88
   Mattress Tray Does Not Tilt Properly . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 90
   Mattress Tray Is Damaged . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 92
   Air Intake Is Not Working Properly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 94
   X-ray Tray Does Not Operate Properly . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 96
   Sensor Module Lock Does Not Secure the Sensor Module (Units Equipped With
   the Sensor Module Lock Only) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 98
   Incubator Takes Longer Than One Hour to Warm Up to the Air Set Temperature2



Isolette® Infant Incubator (Model C2000) Service Manual                                                        Page vii
Table of Contents


    - 99
    Air Set Temperature Cannot Be Maintained . . . . . . . . . . . . . . . . . . . . . . 2 - 101
    Low Air Temperature Alarm or High Air Temperature Alarm Does Not Sound When
    Air Temperature Drops or Rises Out of Specification . . . . . . . . . . . . . . . 2 - 102
    Low Skin Temperature Alarm or High Skin Temperature Alarm Does Not Sound
    When Skin Temperature Drops or Rises Out of Specification . . . . . . . . 2 - 103
    When Skin Probes are Disconnected, Connect Skin 1 Probe Alarm Does Not
    Sound . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 104
    Incubator’s Air Temperature Exceeds Air Set Temperature by 1.5 C or Greater, or
    Infant’s Skin Temperature Exceeds Skin Set Temperature by 1.0 C or Greater2 -
    105
    Humidity System Is Not Working Properly . . . . . . . . . . . . . . . . . . . . . . . 2 - 106
    Power Failure Alarm Sounds . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 108
    Skin 1 Probe Does Not Work Properly . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 109
    Oxygen System Is Not Working Properly (Units Equipped With an Oxygen System
    Only) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 112
    Poor Air Circulation Exists Within the Incubator . . . . . . . . . . . . . . . . . . . 2 - 113
    Sensor Module Assembly Fails. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 114
    Remove Skin 2 Probe Alarm Sounds . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 115
    Scale Is Not Working Properly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 116
    Oxygen System’s Cal Fail System Prompt Message Appears . . . . . . . . 2 - 119
Chapter 3:
Theory of Operation
    Controller Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 3
    Variable Height Adjustable Pedestal/Stand Assembly . . . . . . . . . . . . . . . . 3 - 7
    Hood/Shell Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 8
    Theory of Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 17
        Electrical System . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .3 - 17
             Sensor Module . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 17
             Controller . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .3 - 21
             Impeller Movement Detector (IMD) P.C. Board . . . . . . . . . . . . . . . 3 - 22
             Fan Motor . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 23
             Heater Power . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .3 - 24



Page viii                                            Isolette® Infant Incubator (Model C2000) Service Manuall
                                                                                                   Table of Contents


            Humidity Heater Power . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 24
       Air System. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 29
            Overall Functional Description. . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 29
            Air Mode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 31
            Skin Mode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 32
            Oxygen Control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 32
            Humidity Control Valve . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 33
       Hardware. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 33
            Weighing Mode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 33
            Trend Displays. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 33
            Interface Connections . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 34
            RS-232 Serial Port Protocol. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 35
Chapter 4: Removal, Replacement, and Adjustment Procedures
   Skin Temperature Probe . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 5
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 5
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 5
   Sensor Module Assembly. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 6
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 6
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 8
   Oxygen Sensor Cell . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 9
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 9
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 10
   Controller Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 11
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 11
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 11
   Hood Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 14
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 14
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 14
   Check Valve Assembly. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 16
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 16
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 18



Isolette® Infant Incubator (Model C2000) Service Manual                                                       Page ix
Table of Contents


   Mattress, Mattress Tray, and X-ray Tray. . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 20
         Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 20
         Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 21
   Impeller Assembly. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 22
         Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 22
         Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 23
   Motor Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 24
         Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 24
         Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 27
   Access Panel . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 29
         Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 29
         Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 31
         Adjustment. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 32
   Iris Entry Port Sleeve . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 33
         Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 33
         Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 33
   Access Door Latch . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 35
         Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 35
         Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 37
   Access Door and Access Door Pivot Hinges . . . . . . . . . . . . . . . . . . . . . . 4 - 38
         Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 38
         Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 39
   Electroluminescent (EL) Display Front Panel . . . . . . . . . . . . . . . . . . . . . . 4 - 41
         Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 41
         Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 42
   Electroluminescent (EL) Central Processing Unit (CPU) P.C. Board, EL Display
   Faceplate, and EL Display . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 43
         Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 43
         Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 44
   Controller Fan Assembly. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 45
         Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 45



Page x                                              Isolette® Infant Incubator (Model C2000) Service Manuall
                                                                                                  Table of Contents


       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 46
   Interface/Power Supply Module . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 47
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 47
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 48
   Power Supply P.C. Board Assembly and Interface P.C. Board Assembly 4 - 49
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 49
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 50
   Air Intake Microfilter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 51
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 51
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 51
   Heater Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 52
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 52
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 54
   Impeller Movement Detection Sensor . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 55
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 55
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 58
   AC Wiring Harness Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 60
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 60
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 62
   Sensor Module-To-Controller Cable Assembly . . . . . . . . . . . . . . . . . . . . 4 - 65
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 65
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 67
   Access Panel Pawl Latch and Knob Assembly . . . . . . . . . . . . . . . . . . . . 4 - 70
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 70
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 71
   Iris Entry Port Retaining Rings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 73
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 73
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 73
   Access Door Cuff . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 74
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 74
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 74



Isolette® Infant Incubator (Model C2000) Service Manual                                                       Page xi
Table of Contents


    Access Door Gasket . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 76
           Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 76
           Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 76
    Pivot/Hook Lock Assembly Bracket . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 77
           Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 77
           Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 78
    Heat Shield Latch . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 80
           Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 80
           Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 81
    Heat Shield . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 82
           Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 82
           Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 83
    Mattress Tilt Knob . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 84
           Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 84
           Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 87
    Mattress Tilt Mechanism . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 90
           Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 90
           Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 93
    Sensor Module Lock (Models with Sensor Module Lock Only). . . . . . . . . 4 - 94
           Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 94
           Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 95
    Access Grommet. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 96
           Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 96
           Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 97
    Upper Transition Plate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 98
           Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 98
           Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 98
Chapter 5:
Parts List
    Service Parts Ordering . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 5
    Recommended Spare Parts . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 7



Page xii                                              Isolette® Infant Incubator (Model C2000) Service Manuall
                                                                                                    Table of Contents


   Incubator Hood and Shell Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 10
   High Dual Access Hood Assembly with Left & Right Iris Ports
   (P/N 83 200 77-R) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 14
   High Front Access Hood Assembly with Two Access Doors and Left & Right Iris
   Ports (P/N 83 200 71-R) (Series 00 Model) . . . . . . . . . . . . . . . . . . . . . . . 5 - 18
   High Front Access Hood Assembly with Two Access Doors and Left & Right Iris
   Ports (P/N 83 200 78) (Series 01 Model) . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 22
   High Dual Access Hood Assembly with One Access Door and One Iris Port (Series
   00 Model) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 27
   High Dual Access Hood Assembly with Left Iris Port and Right Access Door (P/N
   83 200 79) (Series 01 Model Only). . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 31
   High Dual Access Hood Assembly with Left & Right Access Doors (P/N 83 200 73)
   (Series 00 Model Only). . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 35
   High Dual Access Hood Assembly with Left & Right Access Doors (P/N 83 200 80-
   R) (Series 01 Model Only) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 39
   High Front Access Hood Assembly with Left & Right Access Doors (P/N 83 200 74)
   (Series 00 Model Only). . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 43
   High Front Access Hood Assembly with Left & Right Access Doors (P/N 83 200 81)
   (Series 01 Model Only). . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 47
   High Front Access Panel Assembly (P/N 83 300 70-R) (Series 00 Model Only)5 -
   52
   Replacement High Front Access Panel Assembly (P/N 83 300 76-R) (Series 01
   Model Only) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 56
   High Rear Access Panel Assembly (P/N 83 300 71-R) (Series 00 Model Only)5 -
   60
   Replacement High Rear Access Panel Assembly (P/N 83 300 77-R) (Series 01
   Model Only) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 64
   Shell Assembly (Series 00, 01, and 02 Models Only) . . . . . . . . . . . . . . . 5 - 68
   Top Shell Assembly and Barn Door Shell Assembly (Series 00, 01, and 02 Model
   Only) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 72
   Shell Assembly (Series 03 Model Only) . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 76
   Top Shell Assembly (Series 03 Model Only) . . . . . . . . . . . . . . . . . . . . . . 5 - 80
   Impeller Movement Detector P.C. Board Assembly . . . . . . . . . . . . . . . . . 5 - 83
   Controller Assembly—Model C2C-2 (P/N 83 006 76) . . . . . . . . . . . . . . . 5 - 84
   Controller Enclosure Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 86



Isolette® Infant Incubator (Model C2000) Service Manual                                                       Page xiii
Table of Contents


   Electroluminescent Display Front Panel Assembly. . . . . . . . . . . . . . . . . . 5 - 88
   Interface/Power Supply Module . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 89
   Sensor Module Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 90
   Fixed-Height Pedestal Stand Assembly (Series 00 Model Only) . . . . . . . 5 - 92
   Fixed-Height Pedestal Stand Assembly (Series 01 and Higher Models Only)5 - 97
   Variable Height Adjustable Pedestal Stand Assembly . . . . . . . . . . . . . . 5 - 101
   Hood/Shell Assembly and Pedestal Stand Assembly Attachment . . . . . 5 - 106
   Front and Rear Foot Switch Assemblies. . . . . . . . . . . . . . . . . . . . . . . . . 5 - 108
   Check Valve Assembly Replacement Kit (P/N 83 900 16) . . . . . . . . . . . 5 - 110
   Scale Assembly (P/N 83 600 50) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 112
   IV Pole Assembly (P/N 83 444 00) (Accessory) . . . . . . . . . . . . . . . . . . . 5 - 114
   High Monitor Shelf Assembly (P/N 83 442 00) (Accessory) . . . . . . . . . . 5 - 116
   Swivel Drawer Assembly, Small (P/N 83 441 00) and Large
   (P/N 83 440 00) (Accessory). . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 118
   Humidity System Assembly (P/N 83 610 70/80/90) (Accessory) . . . . . . 5 - 122
   Humidity System Assembly (P/N 83 613 70/80/81/90) (Accessory) (Series 02 Mod-
   el Only) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .5 - 126
   Evaporator Reservoir Assembly (Accessory) (Series 02 Model Only) . . 5 - 129
   Oxygen System Assembly (P/N 83 620 60 and 83 621 20/21/22) (Accessory)5 -
   133
   Ventilator Tube Support (P/N 83 001 05) (Accessory) . . . . . . . . . . . . . . 5 - 136
   Oxygen Tank Bracket Assembly (P/N 83 443 00) (Accessory). . . . . . . . 5 - 137
Chapter 6: General Procedures
   Cleaning . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 3
        Steam Cleaning . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 4
        Cleaning Hard to Clean Spots . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 4
        Disinfecting . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 4
        Using Cleaning Agents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 4
             Skin Temperature Probe . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 4
             Access Door Gaskets and Tubing Access Ports . . . . . . . . . . . . . . . 6 - 4
             Controller, Shell, and Pedestal Stand . . . . . . . . . . . . . . . . . . . . . . . 6 - 5




Page xiv                                            Isolette® Infant Incubator (Model C2000) Service Manuall
                                                                                                    Table of Contents


            Hood, Sensor Module, and Heat Shields. . . . . . . . . . . . . . . . . . . . . 6 - 5
            Heater Radiator and Fan Impeller . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 6
            Mattress Tray, Main Deck, Heater/Impeller Cover, and Mattress Tilt Bars6
            -6
            Air Intake Microfilter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 7
            Humidity Reservoir . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 7
   Component Handling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 8
       P.C. Board. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 8
   Lubrication Requirements. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 9
   Preventive Maintenance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 10
       Preventive Maintenance Schedule . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 11
       Preventive Maintenance Checklist . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 12
   Installation and Set-up . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 13
       Unpacking . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 13
       Assembling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 13
       Setting Up . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 16
   Oxygen Sensor Calibration. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 20
       Room Air—21% Oxygen Calibration. . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 20
       100% Oxygen Calibration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 21
   Oxygen Concentration Test . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 23
   Weighing Scale Calibration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 25
   Current Leakage Test. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 27
       Set-Up . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 27
       Procedure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 27
   Disassembly and Assembly for Cleaning . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 28
       Disassembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 28
       Cleaning . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 32
       Assembly. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 32
   Filling the Humidity Reservoir. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 34
   Updating the Software . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 35
       Procedure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 35



Isolette® Infant Incubator (Model C2000) Service Manual                                                         Page xv
Table of Contents


   Tool and Supply Requirements. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 36
Chapter 7: Accessories
   Accessories. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .7 - 3
   Weighing Scale . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 5
       Installation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 5
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .7 - 7
   Oxygen System. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 8
       Installation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 8
       100% Calibration Fixture Installation . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 13
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .7 - 14
   Humidity System . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 15
       Preparing the Shell Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 15
       Installing the Humidity System (Series 00 and 01 Models) . . . . . . . . . 7 - 17
       Installing the Humidity System (Series 02 Models) . . . . . . . . . . . . . . . 7 - 19
       Removing the Humidity System. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 21




Page xvi                                            Isolette® Infant Incubator (Model C2000) Service Manuall
                                                                                                                           1
                                                                             Chapter 1
                                                                          Introduction

Chapter Contents

   Purpose . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 3
   Audience. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 3
   Organization . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 3
       Chapter 1: Introduction . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 3
       Chapter 2: Troubleshooting Procedures . . . . . . . . . . . . . . . . . . . . . . . . 1 - 3
       Chapter 3: Theory of Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 3
       Chapter 4: Removal, Replacement, and Adjustment Procedures. . . . . 1 - 3
       Chapter 5: Parts List . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 4
       Chapter 6: General Procedures . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 4
       Chapter 7: Accessories . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 4
   Typographical Conventions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 5
   Technical Definitions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 7
   Introduction. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 9
       Overview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 9
       Operating Precautions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 10
       Features . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 10
            Oval Access Doors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 10
            Mattress Tilt Mechanism . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 10
            Pedestal Stand Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 10
            Oxygen Control System (Optional) . . . . . . . . . . . . . . . . . . . . . . . . 1 - 10
            Humidity System (Optional) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 10
            Weighing Platform (Optional). . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 10
   Specifications . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 11




Isolette® Infant Incubator (Model C2000) Service Manual                                                       Page 1 - 1
Chapter 1: Introduction


        Physical Description . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 11
        Electrical Description . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 13
        Oxygen Control Description. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 14
        Humidity Description . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 14
        Scale Description. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .1 - 15
        Regulations, Standards, and Codes . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 15
    Model Identification and Series Changes . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 16
    Safety Tips . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 18
    Warning and Caution Labels. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1 - 24




Page 1 - 2                                           Isolette® Infant Incubator (Model C2000) Service Manual
                                                                                    Purpose
                                                                      Chapter 1: Introduction
                                                                                                1
Purpose
               This manual provides requirements for the Isolette® Infant Incubator
               normal operation and maintenance. It also includes parts lists (in
               chapter 5) for ordering replacement components.


Audience
               This manual is intended for use by only facility-authorized personnel.
               Failure to observe this restriction can result in severe injury to people
               and serious damage to equipment.


Organization
               This manual contains seven chapters.

       Chapter 1: Introduction
               In addition to a brief description of this service manual, chapter 1 also
               provides a product overview.

       Chapter 2: Troubleshooting Procedures
               Repair analysis procedures are contained in this chapter. Use these
               procedures to gather information, identify the maintenance need, and
               verify the effectiveness of the repair.

       Chapter 3: Theory of Operation
               This chapter describes the application of the mechanical, electrical, and
               hydraulic systems employed in this product.

       Chapter 4: Removal, Replacement, and Adjustment
       Procedures
               Chapter 4 contains the detailed maintenance procedures determined
               necessary in chapter 2.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 1 - 3
Organization
Chapter 1: Introduction


        Chapter 5: Parts List
                This chapter contains the warranty, part-ordering procedure, and
                illustrated parts lists.

        Chapter 6: General Procedures
                Cleaning, preventive maintenance, and other general procedures are
                described in this chapter.

        Chapter 7: Accessories
                A list of additional products, that can be used in conjunction with the
                Isolette® Infant Incubator, is available in chapter 7. Installation
                procedures for these accessories are also included.




Page 1 - 4                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                 Typographical Conventions
                                                                     Chapter 1: Introduction
                                                                                               1
Typographical Conventions
               This manual contains different typefaces and icons designed to improve
               readability and increase understanding of its content. Note the following
               examples:
                 • Standard text—used for regular information.
                 • Boldface text—emphasizes a word or phrase.
                 • NOTE:—sets apart special information or important instruction
                   clarification.
                 • The symbol below highlights a WARNING or CAUTION:

                              Figure 1-1. Warning and Caution



                          – A WARNING identifies situations or actions that may affect
                            patient or user safety. Disregarding a warning could result
                            in patient or user injury.
                          – A CAUTION points out special procedures or precautions
                            that personnel must follow to avoid equipment damage.
                 • The symbol below highlights an ELECTRICAL SHOCK HAZARD
                   WARNING:

                       Figure 1-2. Electrical Shock Hazard Warning




                 • The symbol below indicates WARNING: CONSULT
                   ACCOMPANYING DOCUMENTS:

                Figure 1-3. Warning: Consult Accompanying Documents




                 • The symbol below indicates WARNING: HOT SURFACE:




Isolette® Infant Incubator (Model C2000) Service Manual                          Page 1 - 5
Typographical Conventions
Chapter 1: Introduction


                            Figure 1-4. Warning: Hot Surface




                 • The symbol below indicates WEIGHT LOAD:

                                Figure 1-5. Weight Load




                 • The symbol below indicates DANGER: EXPLOSION HAZARD—DO
                   NOT USE IN THE PRESENCE OF FLAMMABLE ANESTHETICS:

  Figure 1-6. Danger: Explosion Hazard—Do Not Use in the Presence of Flammable
                                   Anesthetics




Page 1 - 6                            Isolette® Infant Incubator (Model C2000) Service Manual
                                                                       Technical Definitions
                                                                     Chapter 1: Introduction
                                                                                               1
Technical Definitions
               This manual contains different technical terms. Note the following
               definitions:
                 • Incubator temperature—The air temperature at a point 4" (10 cm)
                   above and centered over the mattress surface.
                 • Control temperature—The temperature controller’s set point
                   selected by the user.
                 • Average incubator temperature—The average of the maximum
                   and minimum incubator temperatures achieved during temperature
                   equilibrium.
                 • Incubator temperature equilibrium—The condition reached when
                   the average incubator temperature does not vary more than 1 °C
                   over a period of one hour. These measurements are taken at the
                   control temperatures of 90 °F (32 °C) and 97 °F (36 °C).
                 • Temperature uniformity—The amount by which the average
                   temperature of each of four points 4" (10 cm) above the mattress
                   surface differs from the average incubator temperature at incubator
                   temperature equilibrium.
                 • Temperature rise time—The time required for the incubator
                   temperature to rise 20 °F (11 °C), when the air control temperature
                   is at least 22 °F (12 °C) above the ambient temperature.
                 • Temperature overshoot—The amount by which incubator
                   temperature exceeds average incubator temperature at incubator
                   temperature equilibrium as a result of an increase in control
                   temperature. Additionally, the incubator temperature equilibrium
                   shall be restored within 15 min as a result of an increase in control
                   temperature value.
                 • Temperature correlation: Incubator temperature versus control
                   temperature—The amount the air temperature indicator at incubator
                   temperature equilibrium differs from the control temperature.
                 • Temperature correlation: Temperature indicator versus control
                   temperature—The amount the air temperature indicator in air mode
                   at incubator temperature equilibrium differs from the control
                   temperature.
                 • Measurement points—Measurements are taken at five points in a
                   plane parallel to and 4" (10 cm) above the mattress surface: One
                   point (A) is 4" (10 cm) above the center of the mattress, and the




Isolette® Infant Incubator (Model C2000) Service Manual                          Page 1 - 7
Technical Definitions
Chapter 1: Introduction


                    remaining four points (B) are the centers of four areas formed by
                    lines that divide both the width and length into two parts (see figure
                    1-7 on page 1-8).

                             Figure 1-7. Measurement Points




Page 1 - 8                               Isolette® Infant Incubator (Model C2000) Service Manual
                                                                               Introduction
                                                                    Chapter 1: Introduction
                                                                                              1
Introduction

       Overview
               The Model C2000 Isolette® Infant Incubator provides a therapeutic
               environment for the care for low birth-weight neonates. The Model
               C2000 Isolette® Infant Incubator provides the following features:
                 • Data trending—The unit graphically trends critical data, such as air
                   temperature, skin temperature, heater power, oxygen, and humidity,
                   for intervals of 12 to 24 hours, and up to seven days for weight
                   changes.
                 • Thermal performance—The unit’s thermal management capabilities
                   provide a patented dual-air curtain that reduces radiant heat loss
                   from the infant by warming the surface of the inner hood.
                 • Bi-directional airflow—Bi-directional airflow minimizes temperature
                   fluctuations within the incubator when the access doors are opened.
                   A microprocessor controller quickly and accurately regulates
                   temperature, humidity, and oxygen levels within the incubator.
                 • Low operating sound levels—The unit’s low operating sound levels
                   ensure a developmentally-supportive environment for infants.
                 • Centralized care for multiple births—The unit allows for co-bedding,
                   enabling the caregiver to monitor and care for multiple births. The
                   incubator mattress provides the needed space to care for two
                   infants and enough room for both to grow comfortably.
                 • Integrated x-ray cassette tray—Located beneath the mattress, the x-
                   ray cassette tray slides out smoothly to avoid disturbing the baby.
                 • Infant access—By using the front and side access, two clinicians
                   can simultaneously care for an infant while he or she remains in the
                   incubator, reducing handling and adverse stimulation.
                 • Servo-controlled oxygen—Oxygen delivery is simplified by selecting
                   and controlling whole hood oxygen concentrations from 21% to
                   65%. Calibration can be performed in room air or in 100% oxygen.
                   The process can be done while the caregiver monitors the infant,
                   without interfering with the thermal environment.
                 • Servo-controlled humidity—The front-loading humidity reservoir
                   requires filling only once every 24 hours. The caregiver can set the
                   desired relative humidity, minimizing the infant’s evaporative heat
                   loss.




Isolette® Infant Incubator (Model C2000) Service Manual                         Page 1 - 9
Introduction
Chapter 1: Introduction


        Operating Precautions
                For additional operating precautions for the Isolette® Infant Incubator
                and its accessories, refer to the Isolette® Infant Incubator User Manual.

        Features

                Oval Access Doors

                Dual access doors are provided with a quiet latch.

                Mattress Tilt Mechanism

                A mattress tilt mechanism is provided, and is continuously variable from
                0° to 12° from either end.

                Pedestal Stand Assembly

                The pedestal stand assembly is available in two models: fixed height
                and variable height adjustable.

                Oxygen Control System (Optional)

                The oxygen control system monitors and controls the oxygen
                concentration level within the incubator hood environment.

                Humidity System (Optional)

                The humidity system monitors and controls the humidity level within the
                incubator hood environment.

                Weighing Platform (Optional)

                A weighing platform located under the mattress measures the weight of
                the infant.




Page 1 - 10                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                               Specifications
                                                                      Chapter 1: Introduction
                                                                                                1
Specifications

       Physical Description
               For the physical specifications of the Model C2000 Isolette® Infant
               Incubator, see table 1-1 on page 1-11.

                                     Table 1-1. Physical Specifications

                                  Feature                           Dimension
                Height from floor (fixed pedestal stand     56" ± ½" (142 cm ± 12.7 mm)
                model)
                Height from floor (variable height          52½" ± ½" to 60" ± ½"
                adjustable model)                           (133.35 cm ± 12.7 mm to
                                                            152 cm ± 12.7 mm)
                Mattress to floor (fixed pedestal stand     39¾" ± ½" (100.97 cm ±
                model)                                      12.7 mm)
                Mattress to floor (variable height          35½" ± ½" to 43½" ± ½"
                adjustable model)                           (90.17 cm ± 12.7 mm to
                                                            110.49 cm ± 12.7 mm)
                Depth                                       < 23½" (59.69 cm)
                Overall width with tilt knobs               < 41" (104 cm)
                Weight (fixed pedestal stand model          195 lb (88 kg)
                without options or accessories)
                Weight (variable height adjustable          200 lb (91 kg)
                model without options or accessories)
                IV pole maximum static load                 10.4 lb (4.7 kg)
                Monitor shelf maximum static load           25 lb (11 kg)
                Mattress tray width                         31" (79 cm)
                Mattress tray depth                         16" (41 cm)
                Mattress Trendelenburg/Reverse              Continuously variable to 12°
                Trendelenburg tilt                          ±1°
                Environmental temperature operating         68 °F (20 °C) to 86 °F
                range                                       (30 °C)
                Storage temperature                         -4 °F (-20 °C) to 140 °F
                                                            (60 °C)
                Air Mode temperature range                  68 °F (20 °C) to 98.6 °F
                                                            (37.0 °C)



Isolette® Infant Incubator (Model C2000) Service Manual                         Page 1 - 11
Specifications
Chapter 1: Introduction


                                Feature                              Dimension
                 Air Mode temperature range in              98.6 °F (37.0 °C) to 102.2 °F
                 Temperature Override Mode                  (39.0 °C)
                 Skin Mode temperature range                93.2 °F (34.0 °C) to 98.6 °F
                                                            (37.0 °C)
                 Skin Mode temperature range in             93.2 °F (34.0 °C) to 100.4 °F
                 Temperature Override Mode                  (38.0 °C)
                 Temperature rise time, typical at 72 F     < 35 minutes
                 (22 C) ambient
                 Temperature variability                    < 0.5 C maximum
                 Temperature overshoot                      < 0.5 C maximum
                 Temperature uniformity                     < 0.8 °C
                 Correlation of the indicated air temper- ≤0.8 °C
                 ature to the actual incubator tempera-
                 ture after temperature equilibrium is
                 reached




Page 1 - 12                            Isolette® Infant Incubator (Model C2000) Service Manual
                                                                                 Specifications



       Electrical Description
                                                                        Chapter 1: Introduction
                                                                                                  1
               For Isolette® Infant Incubator electrical specifications, see table 1-2 on
               page 1-13.

                                     Table 1-2. Electrical Specifications

                                  Feature                             Dimension
                Power requirements of an incubator           100V/120V ± 10%, 50/60 Hz,
                with a fixed height pedestal stand           630 W maximum
                (100V and 120V models)
                Power requirements of an incubator      100V/120V ± 10%, 50/60 Hz,
                with a variable height adjustable (VHA) 1900 W maximum
                pedestal stand (100V and 120V mod-
                els)
                Power requirements of an incubator           220V or 240V ± 10%,
                with a fixed height or a VHA pedestal        50/60 Hz, 2376 W maximum
                stand (220V and 240V models)
                Convenience outlets (100V and 120V           100V/120V ± 10%, 50/60 Hz,
                models)                                      500 W maximum
                Convenience outlets (220V and 240V           220V or 240V, 500 W
                models)                                      maximum
                Chassis current leakage (110V and            300 μA or less
                120V models)
                Chassis current leakage (220V and            500 μA or less
                240V models)




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 1 - 13
Specifications
Chapter 1: Introduction


        Oxygen Control Description
                 For Isolette® Infant Incubator oxygen control specifications, see table
                 1-3 on page 1-14.

                                  Table 1-3. Oxygen Control Specifications

                                  Feature                               Dimension
                  Oxygen display range                         18% to 100%
                  Oxygen display resolution                    1% oxygen
                  Oxygen display accuracy (100%                ± 3%
                  calibration)
                  Oxygen display accuracy (21% calibra- ± 5%
                  tion)
                  Oxygen set resolution                 1%
                  Oxygen setpoint range                 21% to 65%


        Humidity Description
                 For Isolette® Infant Incubator humidity specifications, see table 1-4 on
                 page 1-14.

                                     Table 1-4. Humidity Specifications

                                  Feature                               Dimension
                  Operating range                              5% to 99% relative humidity
                                                               (RH), non-condensing
                  Storage range                                0% to 99% RH, non-con-
                                                               densing
                  Operating time without refilling             > 24 hours maximum at 85%
                                                               RH
                  Humidity control accuracy at 10% to          ± 6% RH
                  80% at 68 F (20 C) to 104 F (60 C)
                  Maximum humidity level at the incuba- > 85% RH
                  tor’s set temperature of 102 F (39 C)
                  Humidity setpoint range               30% to 95% RH




Page 1 - 14                               Isolette® Infant Incubator (Model C2000) Service Manual
                                                                                  Specifications



       Scale Description
                                                                         Chapter 1: Introduction
                                                                                                   1
               For Isolette® Infant Incubator scale specifications, see table 1-5 on
               page 1-15.

                                       Table 1-5. Scale Specifications

                                  Feature                            Dimension
                Weight display range                        0 kg (0 lb) to 7 kg (15 lb)
                Weight display resolution                   1 g or 1 oz
                Weight display accuracy                     ± 2 g (0.07 oz) ≤2 kg (4.4 lb)
                                                            or
                                                            ± 5 g (0.18 oz) ≥ 5 kg (11 lb)
                Weight zeroing limit during infant          > 3.5 kg (7.7 lb)
                weighing


       Regulations, Standards, and Codes
               The Model C2000 Isolette® Infant Incubator meets the following
               specifications:
                 • IEC 601-1
                 • IEC 601-2-19
                 • UL-2601
                 • With respect to the International Electrotechnical Commission (IEC)
                   601-1, the incubator is Class 1, Type BF.
                 • On the variable height adjustable model, the mode of operation is
                   continuous operation with short-time loading.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 1 - 15
Model Identification and Series Changes
Chapter 1: Introduction



Model Identification and Series Changes
                For Isolette® Infant Incubator model identification, see table 1-6 on
                page 1-16.

                                          Table 1-6. Model Identification

                      Model/Series
                                                                 Description
                        Number
                 C2000                        Isolette® Infant Incubator


                For Isolette® Infant Incubator hood/shell assembly series identification,
                see table 1-7 on page 1-16.

                          Table 1-7. Series Identification for the Hood/Shell Assembly

                      Model/Series
                                                                 Description
                        Number
                 C2HS-1, C2HS1-400            Isolette® Infant Incubator hood/shell assem-
                                              bly with panel slide latches
                 C2HS01, C2HS-1,              Isolette® Infant Incubator hood/shell assem-
                 C2HS-1400                    bly with pawl latches
                 C2HS-02                      Isolette® Infant Incubator hood/shell assem-
                                              bly with hood lock
                 C2HS-03                      Isolette® Infant Incubator hood/shell assem-
                                              bly with modification 170


                For Isolette® Infant Incubator controller series identification, see table
                1-8 on page 1-16.

                               Table 1-8. Series Identification for the Controller

                      Model/Series
                                                                 Description
                        Number
                 C2C-2-00                     Isolette® Infant Incubator controller


                For Isolette® Infant Incubator fixed height pedestal stand assembly
                series identification, see table 1-9 on page 1-17.




Page 1 - 16                                  Isolette® Infant Incubator (Model C2000) Service Manual
                                                          Model Identification and Series Changes
                                                                          Chapter 1: Introduction


                  Table 1-9. Series Identification for the Fixed Height Pedestal Stand
                                                                                                    1
                                                Assembly

                     Model/Series
                                                              Description
                       Number
                C2STD1-00                   Isolette® Infant Incubator fixed height pedes-
                                            tal stand assembly with upper and lower col-
                                            umn extrusion
                C2STD1-01                   Isolette® Infant Incubator fixed height pedes-
                                            tal stand assembly with upper and lower col-
                                            umn weldment
                C2STD2-00                   Isolette® Infant Incubator fixed height pedes-
                                            tal stand assembly


               For Isolette® Infant Incubator variable height adjustable pedestal stand
               assembly series identification, see table 1-10 on page 1-17.

                                  Table 1-10. Series Identification for the
                                Variable Height Adjustable Stand Assembly

                     Model/Series
                                                              Description
                       Number
                C2VHA-1-00                  Isolette® Infant Incubator variable height
                                            adjustable pedestal stand assembly


               For Isolette® Infant Incubator humidity system series identification, see
               table 1-11 on page 1-17.

                        Table 1-11. Series Identification for the Humidity System

                     Model/Series
                                                              Description
                       Number
                C2RH-1-00                   Isolette® Infant Incubator humidity system
                C2RH-1-01                   Isolette® Infant Incubator humidity system
                C2RH-2-00                   Isolette® Infant Incubator humidity system
                                            with manifold assembly




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 1 - 17
Safety Tips
Chapter 1: Introduction



Safety Tips

                WARNING:
                Only facility-authorized personnel should troubleshoot the Model C2000
                Isolette® Infant Incubator. Troubleshooting by unauthorized personnel
                could result in personal injury or equipment damage.


                WARNING:
                Do not use the incubator if it fails to function as described. Personal
                injury or equipment damage could occur. Refer the unit for servicing by
                qualified personnel.


                WARNING:
                To prevent personal injury or damage to the variable height adjustable
                pedestal stand when transporting, employ a person of sufficient
                strength to adequately control the incubator.


                WARNING:
                A dirty air intake microfilter may affect oxygen concentrations and/or
                cause carbon dioxide build-up. Check the filter routinely, and change it
                at least every 3 months or when it is visibly dirty. Failure to do so could
                result in infant injury.


                WARNING:
                Two people are required to lift the hood assembly. Failure to use at
                least two people could result in personal injury or equipment damage.


                WARNING:
                Allow 45 minutes for the heater assembly to cool. Failure to do so could
                result in personal injury.


                WARNING:
                Follow the product manufacturer’s instructions. Failure to do so could
                result in personal injury or equipment damage.




Page 1 - 18                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                               Safety Tips
                                                                    Chapter 1: Introduction
                                                                                              1
               WARNING:
               Make sure that the oxygen supply to the incubator is turned off and that
               the incubator is disconnected from the oxygen supply when performing
               cleaning procedures. A fire and explosion hazard exists when cleaning
               in an oxygen-enriched environment.


               WARNING:
               Failure to clean the heater radiator and fan impeller could result in
               sufficient lint build-up to reduce airflow, which will affect temperature
               control and cause high oxygen concentrations. Infant injury could occur.


               WARNING:
               Only facility-authorized personnel should perform preventive
               maintenance on the Model C2000 Isolette® Infant Incubator.
               Preventive maintenance performed by unauthorized personnel could
               result in personal injury or equipment damage.


               WARNING:
               Make sure that the oxygen supply to the incubator is turned off and that
               the incubator is disconnected from the oxygen supply when performing
               maintenance procedures. A fire and explosion hazard exists when
               performing maintenance procedures in an oxygen-enriched
               environment.


               WARNING:
               The hood/shell assembly must attach to the pedestal/stand using the
               screws provided. Failure to do so could result in the hood/shell
               assembly separating from the pedestal stand when sufficiently tilted,
               particularly with the hood open. Personal injury or equipment damage
               could occur.


               WARNING:
               To keep the incubator from sliding when parked on an incline, the
               pedestal stand’s front locking casters must be facing down the incline
               and locked.




Isolette® Infant Incubator (Model C2000) Service Manual                       Page 1 - 19
Safety Tips
Chapter 1: Introduction



                WARNING:
                For the 21% oxygen calibration, the unit must be equipped with a
                standard sensor module lock. Failure to use a standard sensor module
                could result in incorrect calibration. Infant injury could occur.


                WARNING:
                For the 100% oxygen calibration procedure, the incubator hood must
                be equipped with the 100% calibration fixture. Failure to use the 100%
                calibration fixture could result in incorrect calibration. Infant injury could
                occur.


                WARNING:
                Oxygen flow rates cannot be used as an accurate indication of oxygen
                concentration in an incubator. Continuously monitor the oxygen
                concentrations with a calibrated oxygen analyzer. Failure to do so could
                result in personal injury or equipment damage.


                WARNING:
                Ensure all sensor leads are properly routed. Use cable management
                clips to avoid entanglement and possible infant injury.


                SHOCK HAZARD:
                Ensure that the building power source is compatible with the electrical
                specifications shown on the right side of the incubator and the variable
                height adjustable pedestal stand. For proper grounding reliability,
                connect the power cord only to a properly marked, three-wire, hospital-
                grade or hospital-use receptacle. Do not use extension cords.


                SHOCK HAZARD:
                Unplug the unit from its power source. Failure to do so could result in
                personal injury or equipment damage.


                SHOCK HAZARD:
                Unplug the power cord from the controller assembly. Failure to do so
                could result in personal injury or equipment damage.




Page 1 - 20                               Isolette® Infant Incubator (Model C2000) Service Manual
                                                                                   Safety Tips
                                                                        Chapter 1: Introduction
                                                                                                  1
               SHOCK HAZARD:
               Do not expose the unit to excessive moisture. Personal injury or
               equipment damage could occur.


               CAUTION:
               When using the variable height adjustable pedestal stand, always lower
               the incubator to its lowest position prior to transport for optimum
               stability. Failure to do so could result in personal injury or equipment
               damage.


               CAUTION:
               Replace both oxygen sensor cells at the same time. Failure to do so
               could result in equipment damage.


               CAUTION:
               When reconnecting the rear panel connectors, connect the sensor
               module-to-connector cable assembly to the sensor module connector
               only. Do not connect the sensor module cable to the RS-232
               connector. Equipment damage could occur.


               CAUTION:
               Always replace Nylok®1 screws; do not reuse them. Equipment
               damage could occur.


               CAUTION:
               Use caution when lowering the shell assembly in place on the shell
               bottom. Ensure that no cables are pinched and that the extrusion
               bumper fits properly. Failure to do so could result in equipment
               damage.


               CAUTION:
               Do not use harsh cleansers, such as scouring pads or heavy-duty
               grease removers or solvents, such as acetone. Equipment damage
               could occur.



   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 1 - 21
Safety Tips
Chapter 1: Introduction



                CAUTION:
                Some chemical cleaning agents may be conductive and/or leave a
                residue that may enable a build-up of conductive dust or dirt. Do not
                permit cleaning agents to contact electrical components. Do not spray
                cleaning solutions onto any of these surfaces. Equipment damage
                could occur.


                CAUTION:
                When cleaning the interior of the incubator shell, prevent liquids from
                entering the motor shaft opening. Equipment damage could occur.


                CAUTION:
                Do not use alcohol for cleaning. Alcohol can cause crazing of the clear
                acrylic hood.


                CAUTION:
                Do not expose the hood assembly to direct radiation from germicidal
                lamps. Ultraviolet radiation from these sources can cause cracking of
                gaskets, fading of paint, and crazing of the clear acrylic hood.


                CAUTION:
                To prevent component damage, ensure that your hands are clean, and
                only handle the P.C. board by its edges.


                CAUTION:
                When handling electronic components, wear an antistatic strap. Failure
                to do so could result in component damage.


                CAUTION:
                For shipping and storage, place the removed P.C. board in an antistatic
                protective bag. Equipment damage can occur.


                CAUTION:
                Do not use silicone-based lubricants. Equipment damage could occur.




Page 1 - 22                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                               Safety Tips
                                                                    Chapter 1: Introduction
                                                                                              1
               CAUTION:
               When removing the equipment from the cartons, take care not to
               scratch or otherwise damage unprotected surfaces.


               CAUTION:
               Before lifting the incubator hood for cleaning, ensure that all mounted
               accessories have been removed to prevent possible interference with
               the raised hood.


               CAUTION:
               To avoid equipment damage, use only distilled or sterile distilled water.
               Sterile water alone is not an acceptable substitute for distilled water.


               CAUTION:
               Use only the programming cable assembly (P/N 83 930 70) to install
               the software update. Using a standard RS-232 cable assembly could
               result in equipment damage.


               CAUTION:
               To prevent damage to the collar that secures the evaporator assembly
               to the shell assembly, be careful not to twist the evaporator assembly
               around the horizontal axis when installing its tubing.




Isolette® Infant Incubator (Model C2000) Service Manual                       Page 1 - 23
Warning and Caution Labels
Chapter 1: Introduction



Warning and Caution Labels

                          Figure 1-8. Warning and Caution Labels




Page 1 - 24                             Isolette® Infant Incubator (Model C2000) Service Manual
                           Chapter 2
         Troubleshooting Procedures
                                                                                                                           2
Chapter Contents

   Getting Started . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 5
   Initial Actions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 5
   Function Checks. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 6
   Final Actions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 24
   Alarms . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 25
       High and Low Air and Skin Temperature Alarms . . . . . . . . . . . . . . . . 2 - 25
       Alarm and System Prompt Messages. . . . . . . . . . . . . . . . . . . . . . . . . 2 - 26
   System Failure Messages . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 33
   Diagnostic Menus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 35
       Entering the System Configuration Menu . . . . . . . . . . . . . . . . . . . . . . 2 - 35
       Entering the Diagnostic Information Menu . . . . . . . . . . . . . . . . . . . . . 2 - 37
       System Test Menu . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 40
            System Test (1 of 3) Menu . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 40
            System Test (2 of 3) Menu . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 42
            System Test (3 of 3) Menu . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 43
       Key Check Display . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 45
       Data Summary Menu . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 46
            Data Summary (1 of 2) Menu . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 46
            Data Summary (2 of 2) Menu . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 48
   There Is No Power, and Power Failure Alarm Does Not Activate . . . . . . 2 - 51
   Variable Height Adjustable (VHA) Pedestal/Stand Does Not Move Up or
   Down . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 52
   Skin Set Temperature Cannot Be Achieved or Maintained . . . . . . . . . . . 2 - 54




Isolette® Infant Incubator (Model C2000) Service Manual                                                       Page 2 - 1
Chapter 2: Troubleshooting Procedures


   Oxygen Concentration is Low . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .2 - 56
   Oxygen Concentration is High . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 58
   Hood Does Not Tilt or Close Properly . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 60
   Controller Failure #1—EEPROM Circuitry Failure . . . . . . . . . . . . . . . . . . 2 - 63
   Controller Failure #2—Ambient Air Probe Failure. . . . . . . . . . . . . . . . . . . 2 - 64
   Controller Failure #4—Controller Cooling Fan Failure . . . . . . . . . . . . . . . 2 - 65
   Controller Failure #5—Display Test Failure . . . . . . . . . . . . . . . . . . . . . . .2 - 66
   Controller Failure #7—Power Supply Voltage Failure. . . . . . . . . . . . . . . . 2 - 67
   Controller Failure #8—RAM Test Failure . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 68
   Controller Failure #9—Real-Time Clock Failure . . . . . . . . . . . . . . . . . . . .2 - 69
   Controller Failure #10—Watchdog Timer Failure . . . . . . . . . . . . . . . . . . . 2 - 70
   Controller Failure #11—Relay Test Failure. . . . . . . . . . . . . . . . . . . . . . . . 2 - 71
   Controller Failure #13—Heater Circuit Failure Detected. . . . . . . . . . . . . . 2 - 72
   Controller Failure #14—Low Heater Current Detected . . . . . . . . . . . . . . . 2 - 73
   Heater Thermocouple Does Not Work Properly . . . . . . . . . . . . . . . . . . . . 2 - 74
   Humidity Heater Draws Too Much Current . . . . . . . . . . . . . . . . . . . . . . . . 2 - 76
   Motor Fails . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 77
   Communication Between the Sensor Module and the Controller Fails. . . 2 - 78
   Sensor Module Is Out of Position . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 80
   A Stuck Key Is Detected . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 81
   Unit Fails the Non-Volatile Memory (NVM) Integrity Test . . . . . . . . . . . . .2 - 82
   Access Panel Assembly Does Not Latch Properly . . . . . . . . . . . . . . . . . . 2 - 83
   Iris Entry Port Does Not Open or Close Properly . . . . . . . . . . . . . . . . . . . 2 - 85
   Access Door Does Not Operate or Latch Properly . . . . . . . . . . . . . . . . . . 2 - 86
   Heat Shield Does Not Latch Properly . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 88
   Mattress Tray Does Not Tilt Properly . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 90
   Mattress Tray Is Damaged . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 92
   Air Intake Is Not Working Properly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .2 - 94
   X-ray Tray Does Not Operate Properly . . . . . . . . . . . . . . . . . . . . . . . . . . .2 - 96
   Sensor Module Lock Does Not Secure the Sensor Module
   (Units Equipped With the Sensor Module Lock Only) . . . . . . . . . . . . . . . . 2 - 98



Page 2 - 2                                          Isolette® Infant Incubator (Model C2000) Service Manual
                                                                        Chapter 2: Troubleshooting Procedures


   Incubator Takes Longer Than One Hour to Warm Up to the Air Set
   Temperature . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 99
   Air Set Temperature Cannot Be Maintained. . . . . . . . . . . . . . . . . . . . . . 2 - 101
   Low Air Temperature Alarm or High Air Temperature Alarm Does Not Sound
   When Air Temperature Drops or Rises Out of Specification . . . . . . . . . 2 - 102
   Low Skin Temperature Alarm or High Skin Temperature Alarm Does Not Sound
   When Skin Temperature Drops or Rises Out of Specification . . . . . . . . 2 - 103
                                                                                                                         2
   When Skin Probes are Disconnected, Connect Skin 1 Probe Alarm
   Does Not Sound . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 104
   Incubator’s Air Temperature Exceeds Air Set Temperature by 1.5 C or Greater, or
   Infant’s Skin Temperature Exceeds Skin Set Temperature by 1.0 C or
   Greater . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 105
   Humidity System Is Not Working Properly . . . . . . . . . . . . . . . . . . . . . . . 2 - 106
   Power Failure Alarm Sounds . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 108
   Skin 1 Probe Does Not Work Properly . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 109
   Oxygen System Is Not Working Properly
   (Units Equipped With an Oxygen System Only). . . . . . . . . . . . . . . . . . . 2 - 112
   Poor Air Circulation Exists Within the Incubator . . . . . . . . . . . . . . . . . . . 2 - 113
   Sensor Module Assembly Fails . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 114
   Remove Skin 2 Probe Alarm Sounds . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 115
   Scale Is Not Working Properly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2 - 116
   Oxygen System’s Cal Fail System Prompt Message Appears. . . . . . . . 2 - 119




Isolette® Infant Incubator (Model C2000) Service Manual                                                   Page 2 - 3
Chapter 2: Troubleshooting Procedures


NOTES:




Page 2 - 4                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                                Getting Started
                                                          Chapter 2: Troubleshooting Procedures



Getting Started

               WARNING:
               Only facility-authorized personnel should troubleshoot the Model C2000
               Isolette® Infant Incubator. Troubleshooting by unauthorized personnel
               could result in personal injury or equipment damage.                               2
               Begin each procedure in this chapter with step 1. Follow the sequence
               outlined (each step assumes the previous step has been completed). In
               each step, the normal operation of the product can be confirmed by
               answering Yes or No to the statement. Your response will lead to
               another step in the procedure, a repair analysis procedure (RAP), or a
               component replacement. If more than one component is listed, replace
               them in the given order.

               To begin gathering information about the problem, start with Initial
               Actions.

               To isolate or identify a problem and to verify the repair after completing
               each corrective action (replacing or adjusting a part, seating a
               connector, etc.), perform the Function Checks.

               To verify the repair, perform the Final Actions after the Function
               Checks.

               If troubleshooting procedures do not isolate the problem, call Technical
               Support at (800) 437-2437 for assistance.


Initial Actions
               To gather information from operators concerning problems with the
               Isolette® Infant Incubator, use Initial Actions. Note symptoms or other
               information concerning the problem that the operator describes. This
               information helps identify the probable cause.

               1. Someone who can explain the problem is available.
                   Yes    No
                    ↓      → Go to “Function Checks” on page 2-6.

               2. Ask that person to demonstrate or explain the problem. The problem
                  can be duplicated.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 2 - 5
Function Checks
Chapter 2: Troubleshooting Procedures


                   Yes   No
                   ↓      → Go to “Function Checks” on page 2-6.

               3. The problem is a result of improper operator action.
                   Yes   No
                   ↓      → Go to “Function Checks” on page 2-6.

               4. Instruct the operator to refer to the procedures in the Isolette® Infant
                  Incubator User Manual (usr032). To ensure proper operation of the
                  Isolette® Infant Incubator, perform the “Function Checks” on page
                  2-6.


Function Checks

               NOTE:
               Perform Function Checks before the incubator is first placed into
               service and after any disassembly for cleaning or maintenance.




Page 2 - 6                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                               Function Checks
                                                          Chapter 2: Troubleshooting Procedures



               WARNING:
               Do not use the incubator if it fails to function as described. Personal
               injury or equipment damage could occur. Refer the unit for servicing by
               qualified personnel.


               SHOCK HAZARD:
               Ensure that the building power source is compatible with the electrical
                                                                                                  2
               specifications shown on the right side of the incubator and the variable
               height adjustable pedestal stand. For proper grounding reliability,
               connect the power cord only to a properly marked, three-wire, hospital-
               grade or hospital-use receptacle. Do not use extension cords.


               WARNING:
               To prevent injury or damage to the variable height adjustable pedestal
               stand when transporting, employ a person of sufficient strength to
               adequately control the incubator.


               CAUTION:
               When using the variable height adjustable pedestal stand, always lower
               the incubator to its lowest position prior to transport for optimum
               stability.

               1. Initial Actions have been performed.
                   Yes    No
                    ↓      → Go to “Initial Actions” on page 2-5.

               2. Connect the AC power cord to the pedestal stand, and apply power:
                   a. Plug the power cord into an appropriate power source.
                   b. Press the Power switch on the pedestal stand.
                   c. Press the Power switch on the incubator’s controller.

               NOTE:
               When turned on, the unit performs a self-test indicated by the Power-
               Up Tests screen. After the self-test, Display #1 appears.
                   All indicator lamps light, and the audible alarm pulses.
                   Yes    No
                    ↓      → The unit fails the self-test, the alarm sounds, and one or
                             more system failure messages appear in the Trend




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 2 - 7
Function Checks
Chapter 2: Troubleshooting Procedures


                              display on Display #1. Go to “System Failure Messages”
                              on page 2-33.

               3. The Trend display is free from any alarm or system prompt
                  messages.
                   Yes   No
                   ↓      → Go to “Alarms” on page 2-25.

               4. Perform the following:
                   a. Allow the unit to operate for at least 3 minutes.
                   b. Check the Power Failure alarm by unplugging the power cord
                      from its power source.
                   The Power Failure alarm sounds, and the Power Fail light-emitting
                   diode (LED) on the controller actuates.
                   Yes   No
                   ↓      → Go to RAP 2.1 on page 2-51.

               5. Perform the following:
                   a. Plug the power cord into an appropriate power source. Ensure
                      that the power cord is fully plugged into the wall, the pedestal
                      stand, and the incubator receptacles.
                   b. Set the air set temperature to 95 F (35 C). Allow the unit to
                      operate while checking the hood/shell.
                   The unit has a variable height adjustable (VHA) pedestal stand (A)
                   (see figure 2-1 on page 2-9).
                   Yes   No
                   ↓      → Go to step 8.




Page 2 - 8                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                               Function Checks
                                                          Chapter 2: Troubleshooting Procedures


                           Figure 2-1. Isolette® Infant Incubator




                                                                                                  2




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 2 - 9
Function Checks
Chapter 2: Troubleshooting Procedures


               6. Perform the following to check the operation of the VHA
                  pedestal/stand (A):
                   a. Using your foot, press the Up arrow on the front Up/Down switch
                      (C) to raise the VHA pedestal/stand (A) to the maximum height.
                   b. Press and hold the Down arrow on the Up/Down switch (C) to
                      lower the VHA pedestal/stand (A) to the minimum height.
                   c. Repeat using the rear Up/Down switch (C).
                   The VHA pedestal/stand (A) operates smoothly and adjusts to the
                   desired height.
                   Yes   No
                   ↓      → Go to RAP 2.2 on page 2-52.

               7. The unit is equipped with a non-locking hood assembly (D).
                   Yes   No
                   ↓      → Go to step 9.

               8. Perform the following to check the operation of the non-locking hood
                  assembly (D) (see figure 2-1 on page 2-9):
                   a. Disconnect the weighing scale cable (E) from the sensor module
                      (F).
                   b. Slowly tilt the hood assembly (D) back until it comes to rest.
                   c. Close the hood assembly (D).
                   d. Connect the weighing scale cable (E) to the sensor module (F).
                   The hood assembly (D) opens and closes correctly.
                   Yes   No
                   ↓      → Go to RAP 2.6 on page 2-60.

               9. The hood assembly (D) is equipped with a pivot/hood lock assembly
                  bracket (G).
                   Yes   No
                   ↓      → Go to step 11.

               10. On the hood assembly (D) equipped with a pivot/hood lock
                   assembly bracket (G), perform the following:
                   a. Disconnect the weighing scale cable (E) from the sensor module
                      (F).
                   b. Slowly tilt the hood assembly (D) back until it locks in place.




Page 2 - 10                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                               Function Checks
                                                          Chapter 2: Troubleshooting Procedures


                   c. Release the hood assembly (D) by pulling and holding the knob
                      (H) located on the right rear pivot/hood lock assembly bracket
                      (G) while closing the hood assembly (D).
                   d. Connect the weighing scale cable (E) to the sensor module (F).
                   The pivot/hood lock assembly bracket (G) operates properly.
                   Yes
                    ↓
                          No
                           → Go to RAP 2.6 on page 2-60.
                                                                                                  2
               11. Perform the following to check the operation of the access panel (I)
                   (see figure 2-2 on page 2-11).

                                 Figure 2-2. Access Panels




                   a. On a unit with a Series 00 hood assembly (D), slide the blue
                      slide access panel latches (J), and open the access panel (I).
                      or
                      On a unit with a hood assembly (D) later than Series 00, rotate
                      the access panel pawl latch knobs (K), and open the access
                      panel (I).
                   b. Pivot the access panel (I) to the full-open position so it hangs
                      straight down.
                   c. Check the rear access panel (I), if so equipped.



Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 11
Function Checks
Chapter 2: Troubleshooting Procedures


                   d. Close each access panel (I), and secure them using the blue
                      slide access panel latches (J) or the access panel pawl latch
                      knobs (K).
                   The blue slide access panel latches (J) or the access panel pawl
                   latch knobs (K) are properly secured to avoid accidental opening of
                   the access panel(s) (I).
                   Yes     No
                   ↓        → Go to RAP 2.25 on page 2-83.

               12. The hood assembly (D) is equipped with an iris entry port (L) (see
                   figure 2-3 on page 2-12).
                   Yes     No
                   ↓        → Go to step 14.

                         Figure 2-3. Iris Entry Port and Access Doors




               13. Check the iris entry port (L) by rotating its outer ring (N). The iris
                   entry port (L) opens and closes as rotation is continued through
                   360 .
                   Yes     No
                   ↓        → Go to RAP 2.26 on page 2-85.

               14. The hood assembly (D) is equipped with an access door (O).



Page 2 - 12                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                               Function Checks
                                                          Chapter 2: Troubleshooting Procedures


                   Yes    No
                    ↓      → Go to step 17.

               15. Press the door release (Q) of each access door (O). Each access
                   door (O) swings open.
                   Yes    No
                    ↓      → Go to RAP 2.27 on page 2-86.

               16. Close the access doors (O), and check for proper latching and
                                                                                                  2
                   quietness. The gaskets (R) of each access door (O) are placed
                   properly on the inner and outer walls.
                   Yes    No
                    ↓      → Go to RAP 2.27 on page 2-86.

               17. Perform the following:
                   a. On a unit with a Series 00 hood assembly (D), slide the blue
                      slide access panel latches (J), and open the access panel (I)
                      (see figure 2-2 on page 2-11).
                      or
                      On a unit with a hood assembly (D) later than Series 00, rotate
                      the access panel pawl latch knobs (K), and open the access
                      panel (I).
                   b. Inspect the heat shield latches (S) and the heat shield (T) (see
                      figure 2-4 on page 2-14).




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 13
Function Checks
Chapter 2: Troubleshooting Procedures


                                  Figure 2-4. Heat Shield




                   The heat shield latches (S) properly secure the heat shield (T).
                   Yes   No
                   ↓      → Go to RAP 2.28 on page 2-88.

               18. Perform the following to check the operation of the mattress tilt
                   mechanisms:
                   a. Check the mattress elevators by rotating the right-hand mattress
                      tilt mechanism knob (U) counterclockwise until it stops and the
                      right end of the mattress tray (V) is at a 12 angle (see figure 2-
                      5 on page 2-15).




Page 2 - 14                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                               Function Checks
                                                          Chapter 2: Troubleshooting Procedures


                            Figure 2-5. Mattress Tray Assembly




                                                                                                  2




                   b. Rotate the right-hand mattress tilt mechanism knob (U)
                      clockwise until it stops and the mattress tray (V) is level.
                   c. Rotate the left-hand mattress tilt mechanism knob (U) clockwise
                      and the left end of the mattress tray (V) is at a 12 angle.
                   d. Rotate the left-hand mattress tilt mechanism knob (U)
                      counterclockwise and the mattress tray (V) is level.
                   The mattress tray (V) correctly tilts with the rotation of the mattress
                   tilt mechanism knobs (U).
                   Yes    No
                    ↓      → Go to RAP 2.29 on page 2-90.

               19. Perform the following to check the mattress tray (V) operation:
                   a. Slide out the mattress tray (V) to the fully-extended position.
                   b. Gradually load a calibrated weight of 22 lb (10 kg) near the front-
                      center of the extended mattress tray (V).
                   The mattress tray (V) is a firm platform for an infant.
                   Yes    No
                    ↓      → Go to RAP 2.30 on page 2-92.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 15
Function Checks
Chapter 2: Troubleshooting Procedures


               20. Perform the following to check the operation of the air intake
                   microfilter (W) (see figure 2-6 on page 2-16):

              Figure 2-6. Air Intake Microfilter and Oxygen Input Connector




                   a. Return the mattress tray (V) to its original position (see figure 2-5
                      on page 2-15).
                   b. Close the access panel (I), and secure it using its blue slide
                      access panel latches (J) or its access panel pawl latch knobs (K)
                      (see figure 2-2 on page 2-11).


               WARNING:
               A dirty air intake microfilter may affect oxygen concentrations and/or
               cause carbon dioxide build-up. Check the filter routinely, and change it
               at least every 3 months or when it is visibly dirty. Failure to do so could
               result in infant injury.
                   c. Loosen the two thumbscrews (X) on the air intake filter cover (Y)
                      (see figure 2-6 on page 2-16).
                   d. Remove the air intake filter cover (Y) from the unit.
                   e. Inspect the air intake microfilter (W).




Page 2 - 16                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                               Function Checks
                                                          Chapter 2: Troubleshooting Procedures


                   The air intake microfilter (W) has no visible dirt.
                   Yes    No
                    ↓      → Go to RAP 2.31 on page 2-94.

               21. Perform the following to check the operation of the air/oxygen
                   system.
                   a. Introduce 9 lpm of oxygen into the oxygen input connector (Z).              2
                   b. Using a calibrated oxygen analyzer, monitor the oxygen levels
                      within the hood assembly (D) (see figure 2-3 on page 2-12).
                   The oxygen levels meet the specification of 50% to 70% as
                   indicated on the rear panel of the incubator.
                   Yes    No
                    ↓      → Go to step 23.

               22. Go to step 25.

               23. The oxygen concentration level is lower than 50% to 70%.
                   Yes    No
                    ↓      → The oxygen concentration level is higher than 50% to
                             70%.
                             Go to RAP 2.5 on page 2-58.

               24. Go to RAP 2.4 on page 2-56.

               25. Perform the following to check the operation of the x-ray tray (AA)
                   (see figure 2-7 on page 2-18):




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 17
Function Checks
Chapter 2: Troubleshooting Procedures


                                   Figure 2-7. X-ray Tray




                   a. On a unit with a Series 00 hood assembly (D), slide the blue
                      slide access panel latches (J), and open the access panel (I)
                      (see figure 2-2 on page 2-11).
                      or
                      On a unit with a hood assembly (D) other than Series 00, rotate
                      the access panel pawl latch knobs (K), and open the access
                      panel (I).
                   b. Withdraw the x-ray tray (AA) (see figure 2-7 on page 2-18).
                   c. Return the x-ray tray (AA) to its original position.
                   d. Close the access panel (I), and secure it using its blue slide
                      access panel latches (J) or its access panel pawl latch knobs (K)
                      (see figure 2-2 on page 2-11).
                   The x-ray tray (AA) operates correctly (see figure 2-7 on page 2-18).
                   Yes   No
                   ↓      → Go to RAP 2.32 on page 2-96.

               26. The hood assembly (D) is equipped with a sensor module lock (AB)
                   (see figure 2-8 on page 2-19).




Page 2 - 18                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                               Function Checks
                                                          Chapter 2: Troubleshooting Procedures


                   Figure 2-8. Sensor Module and Sensor Module Lock




                                                                                                  2




                   Yes    No
                    ↓      → Go to step 28.

               27. Perform the following to check the operation of the sensor module
                   lock (AB).
                   a. Pull the sensor module lock (AB) down.
                   b. Slide the sensor module (F) out until it stops.
                   c. Pull the slide assemblies (AC) on the sides of the sensor module
                      (F) to release its stop, and slide the sensor module (F)
                      completely out of the hood assembly (D).
                   d. Return the sensor module (F) to the hood assembly (D). Ensure
                      that the sensor module (F) is fully engaged in the sensor module
                      lock (AB).
                   e. Push the sensor module lock (AB) up.
                   When the sensor module lock (AB) is raised, the sensor module (F)
                   is locked securely in place.
                   Yes    No
                    ↓      → Go to RAP 2.33 on page 2-98.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 19
Function Checks
Chapter 2: Troubleshooting Procedures


               28. Perform the following to check the operation of Air Mode:
                   a. Close all access openings.
                   b. Allow the incubator to warm up to the air set temperature of
                      95 F (35 C).
                   The incubator takes less than one hour to warm up to the air set
                   temperature of 95 F (35 C).
                   Yes   No
                   ↓      → Go to RAP 2.34 on page 2-99.

               29. When the Air Temperature display stabilizes, the digital display
                   remains within 0.5 C of the set temperature for 15 minutes.
                   Yes   No
                   ↓      → Go to RAP 2.35 on page 2-101.

               30. Perform the following to check the Low Air Temperature alarm:
                   a. On a unit with a Series 00 hood assembly (D), slide the blue
                      slide access panel latches (J), and open the access panel (I)
                      (see figure 2-2 on page 2-11).
                      or
                      On a unit with a hood assembly (D) later than Series 00, rotate
                      the access panel pawl latch knobs (K), and open the access
                      panel (I).
                   b. Pivot the access panel (I) to the full-open position so it hangs
                      straight down.
                   c. Allow the unit to operate.
                   In less than 5 minutes, the Alarm indicators illuminate, the Low Air
                   Temperature message appears on the Trend display, and an alarm
                   sounds.
                   Yes   No
                   ↓      → Go to RAP 2.36 on page 2-102.

               31. Perform the following to check the Low Skin Temperature alarm:
                   a. Close the access panel (I), and secure it using its blue slide
                      access panel latches (J) or its access panel pawl latch knobs
                      (K).
                   b. Connect the skin probe to skin connector #1 on the sensor
                      module (F) (see figure 2-8 on page 2-19).
                   c. Place the skin probe 4" (10 cm) above the center of the mattress.
                   d. Select Skin Mode.



Page 2 - 20                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                               Function Checks
                                                          Chapter 2: Troubleshooting Procedures


                   e. Set the skin set temperature to 95 F (35 C).
                   f. When the temperature stabilizes, position the skin probe outside
                      of the incubator.
                   g. Allow the unit to operate.
                   In less than 5 minutes, the Alarm indicators illuminate, the Low
                   Skin Temperature message appears in place of the Trend display,
                   and the alarm sounds.
                                                                                                  2
                   Yes    No
                    ↓      → Go to RAP 2.37 on page 2-103.

               NOTE:
               The sensor module is equipped to accept two skin probes. However,
               when the second skin probe is connected to the sensor module in Skin
               Mode, an alarm sounds, and the message Remove Skin 2 Probe
               appears. To connect the second skin probe, first select Air Mode, the
               controller then displays two temperatures.

               32. Perform the following to check the Skin Probe Disconnect alarm:
                   a. Remove the skin probe from the 2 skin connector on the sensor
                      module (F) (see figure 2-8 on page 2-19).
                   b. Select Skin Mode.
                   c. Disconnect the skin probe from the 1 skin connector on the
                      sensor module (F).
                   The alarm sounds, the Skin Temperature display goes blank (--.-),
                   and the message Skin Probe Disconnect appears.
                   Yes    No
                    ↓      → Go to RAP 2.38 on page 2-104.

               33. Perform the following to check the maximum air temperature.
                   a. Press the Silence/Reset key to silence the Skin Probe
                      Disconnect alarm for 5 minutes.
                   b. Connect a skin probe to the 1 skin connector on the sensor
                      module (F) to return the unit to normal operation.
                   c. If necessary, select Skin Mode.
                   d. Select a skin temperature setpoint of greater than 99 F (37 C).
                   e. Place the skin probe outside of the incubator.
                   f. Allow the incubator to heat.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 21
Function Checks
Chapter 2: Troubleshooting Procedures


                   g. When the Skin Temperature alarm sounds, press the
                      Silence/Reset key.
                   The incubator’s temperature stays below 102.0 F (38.9 C), as
                   indicated by the Air Temperature display.
                   Yes   No
                   ↓      → Go to RAP 2.39 on page 2-105.

               34. The incubator is equipped with a scale assembly.
                   Yes   No
                   ↓      → Go to step 38.

               35. Perform the following to check the operation of the scale assembly:
                   a. Ensure that the mattress tray is level and not in Trendelenburg
                      or Reverse Trendelenburg.
                   b. If you desire a pounds/ounces display, refer to “Installation and
                      Set-up” on page 6-13.
                   c. Remove any objects from the mattress.
                   d. Select Display 2, and press the Weigh softkey.
                   e. Press the Zero softkey twice in succession.
                   The Weight display reads 0, and the Weight Sample bar begins to
                   fill.
                   Yes   No
                   ↓      → Go to RAP 2.47 on page 2-116.

               36. Place a weight of known value less than 15 lb (7 kg) on the
                   mattress. The correct weight appears, and when the Weight
                   Sample bar is filled, a beep sounds and the weight is locked into the
                   Weight display.
                   Yes   No
                   ↓      → Go to RAP 2.47 on page 2-116.

               37. Perform the following:
                   a. Press the Home key to return to Display 2.
                   b. Press the Weigh softkey.
                   The display again displays the value of the weight on the mattress.
                   Yes   No
                   ↓      → Go to RAP 2.47 on page 2-116.




Page 2 - 22                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                               Function Checks
                                                          Chapter 2: Troubleshooting Procedures


               38. If necessary, remove the weight from the mattress, and press the
                   Home softkey. The incubator is equipped with an oxygen system
                   accessory.
                   Yes    No
                    ↓      → Go to step 43.

               39. Perform the following to check the operation of the oxygen system
                   accessory:
                                                                                                  2
                   a. Place a calibrated oxygen analyzer inside the hood assembly at
                      4"
                      (10 cm) above the center mattress.
                   b. At Display 1, press the Oxygen softkey.
                   c. Turn on Oxygen control.
                   d. Set the oxygen setpoint to 45%.
                   Within 5 minutes, the oxygen analyzer and the Oxygen display both
                   read 45% ± 5%.
                   Yes    No
                    ↓      → Go to step 41.

               40. Go to step 43.

               41. The oxygen concentration level is lower than 50% to 70%.
                   Yes    No
                    ↓      → The oxygen concentration level is higher than 50% to
                             70%.
                             Go to RAP 2.5 on page 2-58.

               42. Go to RAP 2.4 on page 2-56.

               43. The incubator is equipped with a humidity system accessory.
                   Yes    No
                    ↓      → Go to “Final Actions” on page 2-24.

               44. Perform the following to check the operation of the humidity system
                   accessory:


               CAUTION:
               To avoid equipment damage, use only distilled or sterile distilled water.
               Sterile water alone is not an acceptable substitute for distilled water.
                   a. Fill the humidity reservoir with distilled water only.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 23
Final Actions
Chapter 2: Troubleshooting Procedures


                   b. Place the probe of a calibrated hygrometer inside the hood
                      assembly at 4" (10 cm) above the center mattress.
                   c. If necessary, select Air Mode.
                   d. Pre-warm the incubator to 95 F (35 C).
                   e. At Display 1, press the Humidity softkey to turn on the humidity.
                   f. Set the humidity setpoint to 50%.

                NOTE:
                The humidity system sensor has a tolerance of ± 6% relative humidity
                (RH). Some hygrometers have an additional tolerance of ± 3% RH.
                When using a hygrometer to determine the performance of the humidity
                system, allow for a total of ± 6% RH, plus the hygrometer tolerance.
                   Within 30 to 60 minutes, the hygrometer and Humidity display both
                   read 50% ± 6%.
                   Yes   No
                    ↓     → Go to RAP 2.40 on page 2-106.

                45. Go to “Final Actions” on page 2-24.


Final Actions
                1. Complete the required preventive maintenance procedures. See
                   “Preventive Maintenance Checklist” on page 6-12.

                2. Complete all required administrative tasks.




Page 2 - 24                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                                        Alarms
                                                          Chapter 2: Troubleshooting Procedures



Alarms

       High and Low Air and Skin Temperature Alarms
               The high and low air or skin temperature alarms activate if the skin or
               air temperature fluctuates from the set temperature as follows:
                 • Skin temperature—± 1.0 °C
                                                                                                  2
                 • Air temperature—+1.5 °C, -2.5 °C

               NOTE:
               The skin temperature limits may also be set to ±0.5 °C. Refer to
               “Installation and Set-up” on page 6-13.

               A temperature below the air or skin set temperature is indicated by the
               message Low Air Temperature or Low Skin Temperature in the
               message center, an audible alarm, flashing indicators, and a low
               temperature reading. A temperature above the air or skin set
               temperature is indicated by the message High Air Temperature or
               High Skin Temperature in the message center, an audible tone,
               flashing indicators, and a high temperature reading.

               The high and low air or skin temperature alarms are self-resetting; that
               is, if the alarm condition is corrected, the alarm automatically silences
               and the Alarm indicators turn off. To silence the audible portion of the
               High and Low Air or Skin Temperature alarms, press the
               Silence/Reset key; the activation of other audible and visual alarms are
               not affected by use of the 15-minute audible alarm silence. When the
               alarm silences, the Alarm indicators remain on until the alarm condition
               is corrected. If the alarm condition is not corrected within 15 minutes,
               the alarm sounds.

               In addition, if the air or skin set temperature changes (either high or low)
               after the incubator is in operation, the High Temperature and Low
               Temperature alarms automatically silence for a specific amount of time
               after the operator raises or lowers the air or skin set temperature from
               the current temperature. As a general rule, the greater the change from
               the current incubator temperature, the longer the alarm remains silent.
               If the incubator fails to reach the new set temperature after the specified
               time, the alarm sounds.

               Alternately, before changing the current air or skin set temperature, the
               operator may press the Silence/Reset key to place the unit in




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 25
Alarms
Chapter 2: Troubleshooting Procedures


               Procedural Silence Mode. In Procedural Silence Mode, the Low
               Temperature alarm silences for up to 15 minutes. If a High
               Temperature, Airflow, or Probe alarm occurs, Procedural Silence
               Mode terminates.

         Alarm and System Prompt Messages
               During an alarm condition or procedure, alarm and system prompt
               messages replace the Trend display or the Oxygen and Humidity
               displays. If two or more alarms occur simultaneously, or one after the
               other, the messages that describe the alarms appear in sequence. A
               total of six messages can post.

               For an explanation of system alarms, refer to table 2-1 on page 2-26.
               For more information, refer to “System Failure Messages” on page
               2-33.

                                        Table 2-1. System Alarms

         Alarm                           Description                            Action
 Power Failure        The Alarm indicator flashes and an alarm Go to RAP 2.41
                      beeps to indicate that primary power to    on page 2-108.
                      the incubator failed, or the power cord is
                      unplugged from its power source.
 Motor Failure        The Alarm indicator flashes and a contin- Go to RAP 2.20
                      uous alarm sounds to indicate a motor      on page 2-77.
                      malfunction.
 EEPROM Failure       The Alarm indicator flashes and a contin- Go to RAP 2.7 on
                      uous alarm sounds to indicate an internal page 2-63.
                      malfunction.
 Heater Failure 1 And The Alarm indicator flashes and a contin- Go to RAP 2.18
 2                    uous alarm sounds to indicate a heater     on page 2-74.
                      malfunction.
 Controller Failure 1 The Alarm indicator flashes and a contin- Go to “System
 Through 14           uous alarm sounds to indicate an internal Failure Mes-
                      malfunction.                               sages” on page
                                                                 2-33.
 Key Stuck            The Alarm indicator flashes and a contin- Go to RAP 2.23
                      uous alarm sounds to indicate a controller on page 2-81.
                      key
                      malfunction.




Page 2 - 26                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                                         Alarms
                                                          Chapter 2: Troubleshooting Procedures


         Alarm                             Description                          Action
 Air Probe Failure         The Alarm indicator flashes and a contin- Go to RAP 2.8 on
                           uous alarm sounds to indicate an air       page 2-64.
                           probe
                           malfunction.
 Low Airflow               The Alarm indicator flashes and a contin- Go to RAP 2.44
                           uous alarm sounds to indicate a lack of    on page 2-113.
                                                                                                  2
                           air
                           circulation within the incubator.
 Sensor Module             The Alarm indicator flashes and a contin- Go to RAP 2.45
 Failure                   uous alarm sounds to indicate a sensor     on page 2-114.
                           module malfunction or that it is not con-
                           nected to the incubator.
 Sensor Out Of             The Alarm indicator flashes and a contin- Go to RAP 2.22
 Position                  uous alarm sounds to indicate that the     on page 2-80.
                           sensor
                           module is not in the correct position to
                           perform calibration or continue operation.
 Sensor Discon-            The Alarm indicator flashes and a contin- Go to RAP 2.21
 nected                    uous alarm sounds to indicate that the     on page 2-78.
                           sensor
                           module experienced a communications
                           failure.


               For an explanation of temperature alarms, refer to table 2-2 on page 2-
               27.

                                       Table 2-2. Temperature Alarms

         Alarm                             Description                          Action
 Low Air                   The alarm message appears, an alarm            Go to RAP 2.35
 Temperature               sounds, and the Alarm indicators flash to      on page 2-101.
                           indicate that the incubator air tempera-
                           ture is 2.5 °C below the air set tempera-
                           ture.
 High Air                  The alarm message appears, an alarm            Go to RAP 2.39
 Temperature               sounds, and the Alarm indicators flash to      on page 2-105.
                           indicate that the incubator air tempera-
                           ture is 1.5 °C above the air set tempera-
                           ture.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 27
Alarms
Chapter 2: Troubleshooting Procedures


         Alarm                          Description                             Action
 Skin Mode Disabled    The alarm message appears, an alarm                To activate Skin
                       sounds, and the Alarm indicators flash to          Mode, press the
                       indicate that Skin Mode is disabled.               Skin softkey.
 Low Skin              The alarm message appears, an alarm                Go to RAP 2.3 on
 Temperature           sounds, and the Alarm indicators flash to          page 2-54.
                       indicate that the Skin 1 Probe reports that
                       the baby’s skin temperature is 1 °F (or
                       0.5 °C) below the skin set temperature.
 High Skin             The alarm message appears, an alarm                Go to RAP 2.39
 Temperature           sounds, and the Alarm indicators flash to          on page 2-105.
 High Skin 1           indicate that Skin 1 Probe reports that the
 Temperature           baby’s skin temperature is 1 °F (or
                       0.5 °C) above the skin set temperature.
 High Temperature      The alarm message appears, an alarm                Go to RAP 2.39
 Cut Out               sounds, and the steady Alarm indicators            on page 2-105.
                       illuminate to indicate that incubator air
                       temperature has reached 99.5 °F
                       (37.5 °C) ± 0.5 °C for set
                       temperatures up to 98.6 °F (37.0 °C) and
                       103.1 °F (39.5 °C) for set temperatures
                       greater than 98.6 °F (37.0 °C).
 Remove Skin 2         The alarm message appears, an alarm                Go to RAP 2.46
 Probe                 sounds, and the Alarm indicators flash to          on page 2-115.
                       indicate one of the following:
                      • A second skin probe is connected to
                           the sensor module during Skin Mode.
                      • A second skin probe is connected to
                           the sensor module during Air Mode,
                           and an attempt to enter Skin Mode
                           was made.
 Skin 1 Probe Failure The alarm message appears, an alarm                 Go to RAP 2.42
                       sounds, and the Alarm indicators flash to          on page 2-109.
                       indicate that the Skin 1 Probe malfunc-
                       tioned. To silence this alarm for 5 min,
                       press the Silence/Reset key.
 Skin Probe            The alarm message appears, an alarm                Go to RAP 2.42
 Disconnect            sounds, and the Alarm indicators flash to          on page 2-109.
                       indicate that Skin 1 Probe is discon-
                       nected from the sensor module during
                       Skin Mode.




Page 2 - 28                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                                         Alarms
                                                          Chapter 2: Troubleshooting Procedures


         Alarm                             Description                          Action
 Connect Skin 1            The alarm message appears, an alarm       Go to RAP 2.42
 Probe                     sounds, and the Alarm indicators flash to on page 2-109.
                           indicate that the Skin 1 Probe was dis-
                           connected from the sensor module during
                           Air Mode and an attempt has been made
                           to enter Skin Mode.                                                    2
               For an explanation of humidity alarms, refer to table 2-3 on page 2-29.

                                         Table 2-3. Humidity Alarms

         Alarm                             Description                          Action
 Low Humidity              The alarm message appears with an              Go to RAP 2.40
                           audible alarm and flashing alarm indica-       on page 2-106.
                           tor to indicate that the humidity tray is
                           empty.
 Humidity Heater           The alarm message appears to inform            Go to RAP 2.40
 Failure                   the user that the humidity system mal-         on page 2-106.
                           functioned.


               For an explanation of oxygen alarms, refer to table 2-4 on page 2-29.

                                         Table 2-4. Oxygen Alarms

         Alarm                             Description                          Action
 Low Oxygen %              The alarm message appears, an alarm            Go to RAP 2.4 on
                           sounds, and the Alarm indicators flash to      page 2-56.
                           indicate that the oxygen concentration
                           within the hood environment is below the
                           oxygen setpoint.
 High Oxygen %             The alarm message appears, an alarm            Go to RAP 2.5 on
                           sounds, and the Alarm indicators flash to      page 2-58.
                           indicate that the oxygen concentration
                           within the hood environment is above the
                           oxygen setpoint.
 Oxygen Calibration        The alarm message appears, an alarm            Go to RAP 2.43
 Required                  sounds, and the Alarm indicators flash to      on page 2-112.
                           indicate that the oxygen control system
                           requires calibration.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 29
Alarms
Chapter 2: Troubleshooting Procedures


         Alarm                            Description                            Action
 Oxygen Cell Differ-      The alarm message appears, an alarm              Go to RAP 2.43
 ent                      sounds, and the Alarm indicators flash to        on page 2-112.
                          indicate that the oxygen cell readings dif-
                          fer by greater than 3%.
 Oxygen Solenoid          This message informs the user that the           Go to RAP 2.43
 Fail                     oxygen solenoid has failed.                      on page 2-112.


               For an explanation of weighing scale alarms, refer to table 2-5 on page
               2-30.

                                    Table 2-5. Weighing Scale Alarms

         Alarm                            Description                            Action
 Too Much Weight          The alarm message appears with an                Go to RAP 2.47
                          audible alarm and flashing alarm indica-         on page 2-116.
                          tors to indicate that the weight on the
                          mattress is in excess of 15 lb (7 kg), or
                          when zeroing, this message appears if a
                          weight in excess of 2 lb (1 kg), or with
                          software version 2.05 or higher, 7.7 lb
                          (3.5 kg) is on the mattress.
 Scale Disconnected       The alarm message appears if the cable           Go to RAP 2.47
                          between the scale and the sensor mod-            on page 2-116.
                          ule is disconnected.
 Clear Mattress           The alarm message appears if extrane-            Go to RAP 2.47
                          ous objects are on the mattress.                 on page 2-116.


               For an explanation of system prompt messages, refer to table 2-6 on
               page 2-30.

                                  Table 2-6. System Prompt Messages

  Prompt Message                        Description                           Action
 Power-On Test in         This message indicates that the con- No action required.
 Progress                 troller is performing the power-up
                          test.
 21% Cal                  This message indicates that the oxy- No action required.
                          gen control system is performing the
                          21% calibration procedure.



Page 2 - 30                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                                        Alarms
                                                          Chapter 2: Troubleshooting Procedures


  Prompt Message                         Description                         Action
 100% Cal                  This message indicates that the oxy-      No action required.
                           gen control system is performing the
                           100% calibration procedure.
 Cal Pass                  This message indicates that the oxy-      No action required.
                           gen control system is successfully
                           calibrated.
                                                                                                  2
 Cal Fail                  This message indicates that the oxy-      Go to RAP 2.48 on
                           gen control system has failed to cali-    page 2-119.
                           brate.
 Procedural Silence        This message indicates that the 5-        No action required.
                           minute Procedural Silence is active.
                           During this time, Low Skin/Air Tem-
                           perature alarms automatically
                           silence for 15 minutes, and the Low
                           Oxygen % alarm automatically
                           silences for 4 minutes.
 Not Installed             This message informs the user that     Install the humidity
                           the humidity or oxygen systems are     system (refer to pro-
                           not activated or installed.            cedure 7.3 on page
                                                                  7-15).
                                                                  or
                                                                  Install the oxygen
                                                                  system (refer to pro-
                                                                  cedure 7.2 on page
                                                                  7-8).
 Slide Out Sensor          This message advises the user to       Withdraw the sensor
                           withdraw the sensor module from the module assembly
                           hood during 21% oxygen calibration. from the hood.
 Slide In Sensor           This message advises the user to       Slide the sensor mod-
                           return the sensor module inside the ule assembly into the
                           hood during 21% oxygen calibration. hood.
 Zeroing Failed            This message informs the user that Go to RAP 2.47 on
                           the weight is greater than 7.7 lb (3.5 page 2-116.
                           kg) on the mattress during infant
                           ZERO.


                 For an explanation of Silence/Reset key functions, refer to table 2-7 on
                 page 2-32.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 31
Alarms
Chapter 2: Troubleshooting Procedures


                                 Table 2-7. Silence/Reset Key Functions

              Alarm                            Silence/Reset Key Function
 Low Air/Skin Temperature           Silence the alarm for a period of 15 minutes.
 High Air/Skin Temperature          Silence the alarm for a period of 15 minutes.
 Humidity Low                       Silence the alarm for a period of 15 minutes.
 Power Failure                      Silence the alarm for a period of 15 minutes.
 Skin 1 Probe Failure               Silence the alarm for a period of 5 minutes.
 Skin Probe Disconnect              Silence the alarm for a period of 5 minutes.
 High Temperature Cut Out           Silence the alarm for a period of 5 minutes.
 Oxygen High %                      Silence the alarm for a period of 4 minutes.
 Oxygen Low %                       Silence the alarm for a period of 4 minutes.
 Oxygen Calibration Required        Silence the alarm for a period of 4 minutes.
 Oxygen Cell Different              Silence the alarm for a period of 4 minutes.
 High Temperature Cut Out           Resets the alarm, or cancels the alarm if the alarm
                                    condition no longer exists.
 Sensor Module Failure              Resets the alarm, or cancels the alarm if the alarm
                                    condition no longer exists.
 Power Fail                         Resets the alarm, or cancels the alarm if the alarm
                                    condition no longer exists.




Page 2 - 32                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                      System Failure Messages
                                                          Chapter 2: Troubleshooting Procedures



System Failure Messages
               In the event of a system failure, a message appears on the controller
               screen. For system failure messages, their possible causes, and the
               appropriate action to take, refer to table 2-8 on page 2-33.

                                    Table 2-8. System Failure Messages                            2
       Message                             Cause                            Action
 Controller Failure 1      The EEPROM circuitry fails.            Go to RAP 2.7 on page
                                                                  2-63.
 Controller Failure 3      The ambient air probe fails.           Go to RAP 2.8 on page
                                                                  2-64.
 Controller Failure 4      The controller’s cooling fan fails.    Go to RAP 2.9 on page
                                                                  2-65.
 Controller Failure 5      The display test fails.                Go to RAP 2.10 on page
                                                                  2-66.
 Controller Failure 6      The external serial port loop-back     For assistance, call
                           test fails.                            Technical Support at
                                                                  (800) 437-2437.
 Controller Failure 7      The power supply voltage fails.        Go to RAP 2.11 on page
                                                                  2-67.
 Controller Failure 8      The RAM test fails.                    Go to RAP 2.12 on page
                                                                  2-68.
 Controller Failure 9      The real-time clock fails.             Go to RAP 2.13 on page
                                                                  2-69.
 Controller Failure 10 The watchdog timer fails.                  Go to RAP 2.14 on page
                                                                  2-70.
 Controller Failure 11     The relay test fails.                  Go to RAP 2.15 on page
                                                                  2-71.
 Controller Failure 13 A heater circuit failure is detected       Go to RAP 2.16 on page
                       after all relays are off for 5 sec-        2-72.
                       onds, or the currents exceed the
                       maximum limits during power-up.
 Controller Failure 14 A low heater current is detected.          Go to RAP 2.17 on page
                                                                  2-73.
 Heater Failed 1           The heater thermocouple voltage        Go to RAP 2.18 on page
                           exceeds ±40 mV.                        2-74.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 33
System Failure Messages
Chapter 2: Troubleshooting Procedures


       Message                          Cause                               Action
 Heater Failed 2          The heater thermocouple wires           Go to RAP 2.18 on page
                          are open or shorted.                    2-74.
 Humidity Heater          The humidity heater draws too           Go to RAP 2.19 on page
 Failure                  much current.                           2-76.
 Motor Failed             For software version 2.06, the fan      Go to RAP 2.20 on page
                          motor speed exceeds ± 450 rpm;          2-77.
                          for previous software versions, the
                          fan motor speed exceeds ± 200
                          rpm.
 Sensor Disconnect        Communications fail between the         Go to RAP 2.21 on page
                          sensor module and the controller.       2-78.
 Sensor Out of            The sensor module is not in the         Go to RAP 2.22 on page
 Position                 hood or the calibration position.       2-80.
 Stuck Key                A stuck key is detected.                Go to RAP 2.23 on page
                                                                  2-81.
 Check Settings           The non-volatile memory (NVM)           Go to RAP 2.24 on page
                          integrity test fails.                   2-82.




Page 2 - 34                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                              Diagnostic Menus
                                                          Chapter 2: Troubleshooting Procedures



Diagnostic Menus
               To aid in troubleshooting, the Isolette® Infant Incubator has a series of
               diagnostic menus. Perform one of the following:
                 • To access the System Configuration menu, refer to “Entering the
                   System Configuration Menu” on page 2-35.
                 • To access the Diagnostic Info menu without first powering the unit
                                                                                                  2
                   down and accessing the System Configuration menu, refer to
                   “Entering the Diagnostic Information Menu” on page 2-37.

       Entering the System Configuration Menu
               1. Turn off the controller’s Power switch, and then press the
                  Silence/Reset key (A) while simultaneously turning on the controller
                  power switch. The System Configuration menu appears (see
                  figure 2-9 on page 2-35).

                          Figure 2-9. System Configuration Menu




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 35
Diagnostic Menus
Chapter 2: Troubleshooting Procedures


               2. After viewing the current settings, perform one of the following:
                • Return the System Configuration menu to the original settings as
                  shown in table 2-9 on page 2-36 by pressing the Hard Default key
                  (B).
                • View the Diagnostic Information menu by pressing the Diag Info
                  key (C). Go to “Entering the Diagnostic Information Menu” on page
                  2-37.
                • Enter the desired system configuration settings, and press the
                  Silence/Reset key (A) to return to Display 1.

                       Table 2-9. System Configuration Factory Default Settings

                                 Feature                                 Setting
                Temperature control mode                    Air mode
                Air set temperature                         95.0 °F (35.0 °C)
                Skin set temperature                        97.7 °F (36.5 °C)
                Humidity control mode                       OFF
                Humidity set value                          50% RH
                Oxygen control mode                         OFF
                Oxygen calibration level                    21%
                Temperature units                           °C
                Weight units                                Kg
                Trend                                       Air, 2 hours
                Language                                    English
                Altitude                                    < 10000' (3048 m)




Page 2 - 36                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                              Diagnostic Menus
                                                          Chapter 2: Troubleshooting Procedures


       Entering the Diagnostic Information Menu
               To access the Diagnostic Info menu without turning the unit off,
               perform the following:

               1. Ensure that the keypad is unlocked. If necessary, press the Keypad
                  Lock key (R) to unlock the keypad (see figure 2-10 on page 2-37).

                                 Figure 2-10. Trend Display
                                                                                                  2




               2. Press the Display Selection key (J). The Trend display appears.

               3. Press the Trend key (S).

               4. Press the Up arrow key (Q).

               5. Press the Keypad Lock key (R).

               6. Press the Down arrow key (T).

               7. Press the Display Selection key (J). The Diagnostic Info menu
                  appears (see figure 2-11 on page 2-38).




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 37
Diagnostic Menus
Chapter 2: Troubleshooting Procedures


                        Figure 2-11. Diagnostic Information Menu




               For a description of the information listed on the Diagnostic Info menu,
               refer to table 2-10 on page 2-38.

                                Table 2-10. Diagnostic Information Menu

                   Information Item                         Description
                Software version        This displays the current version of the controller
                                        software.
                Sensor module           This displays the current version of the sensor
                firmware                module firmware.
                Firmware part           This displays the identification number of the
                number                  controller firmware.
                ROM checksum            This verifies the operation of the controller soft-
                                        ware.
                Fan speed               This displays the current impeller speed.
                Total unit run time     This displays the total time the controller has
                                        been powered on.
                Ambient temp 1          This displays the current ambient temperature
                                        probe 1 reading.




Page 2 - 38                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                              Diagnostic Menus
                                                          Chapter 2: Troubleshooting Procedures


                 Information Item                           Description
                Ambient temp 2           This displays the current ambient temperature
                                         probe 2 reading.


               After viewing the current diagnostic information, perform one of the
               following:                                                                         2
                 • View the System Test (1 of 3) screen by pressing the System Test
                   key (D). Go to “System Test Menu” on page 2-40.
                 • View the Data Summary screen by pressing the Data Summary
                   key (E). Go to “Data Summary Menu” on page 2-46.
                 • Return to Display 1 by pressing the Home key (F).




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 39
Diagnostic Menus
Chapter 2: Troubleshooting Procedures


       System Test Menu

               System Test (1 of 3) Menu

               For a description of the information listed on the System Test (1 of 3)
               menu, refer to table 2-11 on page 2-41 (see figure 2-12 on page 2-40).

                          Figure 2-12. System Test (1 of 3) Menu




Page 2 - 40                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                              Diagnostic Menus
                                                          Chapter 2: Troubleshooting Procedures


                                   Table 2-11. System Test (1 of 3) Menu

                 Information Item                           Description
                O2 monitor cell          This displays the installation status of the oxygen
                                         monitor fuel cell.
                O2 control cell

                Humidity sensor
                                         This displays the installation status of the oxygen
                                         control cell.
                                         This displays the installation status of the humid-
                                                                                                  2
                                         ity sensor.
                Scale                    This displays the connection status of the scale
                                         assembly.
                Skin probe 1             This displays the connection status of the skin
                                         temperature probe 1.
                Skin probe 2             This displays the connection status of the skin
                                         temperature probe 2.
                Hood door                This displays the open/closed status of the front
                                         or back access panel assembly.
                Heater                   This displays the on/off status of the unit’s hea-
                                         ter.
                Humidifier               This displays the on/off of the humidity evapora-
                                         tor assembly.
                RTC battery              This displays the pass/fail status of the real-time
                                         clock (RTC) battery.


               After viewing the current system test results, perform one of the
               following:
                 • Check the system checksum by pressing the Checksum key (G).
                 • Check the system RAM by pressing the System RAM key (H).
                 • Check the display RAM by pressing the Display RAM key (I).
                 • View the System Test (2 of 3) screen by pressing the Display
                   Selection key (J). Go to “System Test (2 of 3) Menu” on page 2-42.
                 • Return to the Diagnostic Info menu by pressing the Home key (F).
                   Go to “Entering the System Configuration Menu” on page 2-35.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 41
Diagnostic Menus
Chapter 2: Troubleshooting Procedures


               System Test (2 of 3) Menu

               The System Test (2 of 3) menu displays the OK/fail results of the
               microprocessor’s verification of the operation of the following
               components (see figure 2-13 on page 2-42):

                          Figure 2-13. System Test Menu (2 of 3)




                • The sensor module P.C. board
                • The humidity EEPROM
                • The sensor module fan
                • The sensor module analog/digital (A/D) converter
                • The sensor module random access memory (RAM)
                • The scale load cell
                • The scale A/D converter
                • The scale’s communication to the unit




Page 2 - 42                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                              Diagnostic Menus
                                                          Chapter 2: Troubleshooting Procedures


               Perform one of the following:
                 • View the key check display by pressing the Key Test key (K). Go to
                   “Key Check Display” on page 2-45.
                 • Light all segments of the display by pressing the Display Test key
                   (L).
                 • Initiate the LED test by pressing the LED Test key (M). All LEDs
                   light in succession.
                                                                                                  2
                 • Call up the System Test (3 of 3) screen by pressing the Display
                   Selection key (J). Go to “System Test (3 of 3) Menu” on page 2-43.
                 • Return to the Diagnostic menu by pressing the Home key (F). Go
                   to “Entering the System Configuration Menu” on page 2-35.

               System Test (3 of 3) Menu

               For a description of the information listed on the System Test (3 of 3)
               menu, refer to table 2-12 on page 2-44 (see figure 2-14 on page 2-43).

                          Figure 2-14. System Test (3 of 3) Menu




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 43
Diagnostic Menus
Chapter 2: Troubleshooting Procedures


                                  Table 2-12. System Test (3 of 3) Menu

                   Information Item                         Description
                Door                    This displays the open/closed status of the front
                                        or back access panel.
                Fan speed               This displays the current impeller speed.
                Long probe              This displays information no longer applicable to
                                        the operation of the unit.
                Short probe             This displays information no longer applicable to
                                        the operation of the unit.
                Air flow status         This displays the status of the impeller move-
                                        ment detection (IMD) P.C. board.


               Perform one of the following:
                • Initiate the audio test by pressing the Audio Test key (N).
                • Test the watchdog by pressing the Watchdog key (O).
                • Test the airflow by pressing the Airflow key (P).
                • To view the System Test (1 of 3) screen, press the Display
                  Selection key (J). Go to “System Test (1 of 3) Menu” on page 2-40.
                • Return to the Diagnostic menu by pressing the Home key (F). Go
                  to “Entering the System Configuration Menu” on page 2-35.




Page 2 - 44                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                              Diagnostic Menus
                                                          Chapter 2: Troubleshooting Procedures


       Key Check Display
               Perform the following to test the keys at the Key Check display (see
               figure 2-15 on page 2-45):

                               Figure 2-15. Key Check Display

                                                                                                  2




               1. Press each key in succession. Each key’s respective box lights.
                   Yes    No
                    ↓      → Go to RAP 2.23 on page 2-81.

               2. Exit the Key Check display by pressing the Up arrow key (Q) for 3
                  seconds.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 45
Diagnostic Menus
Chapter 2: Troubleshooting Procedures


       Data Summary Menu

               Data Summary (1 of 2) Menu

               For a description of the information listed on the Data Summary (1 of
               2) menu, refer to table 2-13 on page 2-47 (see figure 2-16 on page
               2-46).

                        Figure 2-16. Data Summary (1 of 2) Menu




Page 2 - 46                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                              Diagnostic Menus
                                                          Chapter 2: Troubleshooting Procedures


                                  Table 2-13. Data Summary (1 of 2) Menu

                 Information Item                           Description
                Oxygen                   This displays the current data used by the micro-
                                         processor to figure the oxygen reading.
                Humidity

                Weight
                                         This displays the current data used by the micro-
                                         processor to figure the humidity reading.
                                         This displays the current data used by the micro-
                                                                                                  2
                                         processor to figure the weight reading.
                Air temp                 This displays the current data used by the micro-
                                         processor to figure the air temperature reading.
                Skin 1 temp              This displays the current data used by the micro-
                                         processor to figure the skin temperature probe 1
                                         reading.
                Skin 2 temp              This displays the current data used by the micro-
                                         processor to figure the skin temperature probe 2
                                         reading.
                Ambient temp 1           This displays the current data used by the micro-
                                         processor to figure the ambient temperature
                                         probe 1 reading.
                Ambient temp 2           This displays the current data used by the micro-
                                         processor to figure the ambient temperature
                                         probe 2 reading.
                Control fan speed        This displays the current controller cooling fan
                                         speed.


               Perform one of the following:
                 • Return to the Diagnostic Info menu by pressing the Home key (F).
                   Go to “Entering the System Configuration Menu” on page 2-35.
                 • View the Data Summary (2 of 2) screen by pressing the Display
                   Selection key (J). Go to “Data Summary (2 of 2) Menu” on page 2-
                   48.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 47
Diagnostic Menus
Chapter 2: Troubleshooting Procedures


               Data Summary (2 of 2) Menu

               For a description of the information listed on the Data Summary (2 of
               2) menu, refer to table 2-13 on page 2-47 (see figure 2-17 on page
               2-48).

                        Figure 2-17. Data Summary Screen (2 of 2)




                                 Table 2-14. Data Summary (2 of 2) Menu

                   Information Item                         Description
                Long air flow sen-      This displays information no longer applicable to
                sor                     the operation of the unit.
                Short air flow sen-     This displays information no longer applicable to
                sor                     the operation of the unit.
                AC current              This displays the instantaneous power consump-
                                        tion of the unit.
                Heater thermocou-       This displays the current status of the heater.
                ple
                O2 solenoid voltage This displays the current voltage present on the
                                    oxygen solenoid.




Page 2 - 48                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                          Chapter 2: Troubleshooting Procedures


               Perform one of the following:
                 • Return to the Diagnostic Info menu by pressing the Home key (F).
                   Go to “Entering the System Configuration Menu” on page 2-35.
                 • View the Data Summary (1 of 2) screen by pressing the Display
                   Selection key (J). Go to “Data Summary (1 of 2) Menu” on page 2-
                   46.
                                                                                                  2




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 2 - 49
Chapter 2: Troubleshooting Procedures


NOTES:




Page 2 - 50                             Isolette® Infant Incubator (Model C2000) Service Manual
                                2.1 There Is No Power, and Power Failure Alarm Does Not Activate
                                                          Chapter 2: Troubleshooting Procedures


2.1    There Is No Power, and Power Failure Alarm Does Not Activate
               1. The Power switch is in the On position.
                   Yes    No
                    ↓      → Press the Power switch. If this solves the problem, go to
                             “Final Actions” on page 2-24. Otherwise, call Technical
                             Support at (800) 437-2437 for assistance.                             2
               2. For assistance, call Technical Support at (800) 437-2437.




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 2 - 51
2.2 Variable Height Adjustable (VHA) Pedestal/Stand Does Not Move Up or Down
Chapter 2: Troubleshooting Procedures


2.2    Variable Height Adjustable (VHA) Pedestal/Stand Does Not
       Move Up or Down
               1. Check the variable height adjustable (VHA) pedestal stand:
                   a. Turn on the main Power switch (A) (see figure 2-18 on page
                      2-53).
                   b. Use your foot to press the Up arrow of the up/down switch (B) to
                      raise the VHA pedestal/stand to its maximum height.
                   c. Press and hold the Down arrow of the up/down switch (B) to
                      lower the VHA pedestal/stand to its minimum height.
                   d. Repeat using the rear up/down switch (B).
                   The problem still exists.
                   Yes   No
                   ↓      → Go to “Final Actions” on page 2-24.

               2. Inspect the main Power switch (A). The main power switch (A) is in
                  the On position.
                   Yes   No
                   ↓      → Turn on the main Power switch (A). If this solves the
                            problem, go to “Final Actions” on page 2-24. Otherwise, go
                            to step 3.

               3. Inspect the power cord (C). The unit is plugged into an appropriate
                  power source.
                   Yes   No
                   ↓      → Plug the unit into an appropriate power source. If this
                            solves the problem, go to “Final Actions” on page 2-24.
                            Otherwise, call Technical Support at (800) 437-2437 for
                            assistance.

               4. Call Technical Support at (800) 437-2437 for assistance.




Page 2 - 52                              Isolette® Infant Incubator (Model C2000) Service Manual
                  2.2 Variable Height Adjustable (VHA) Pedestal/Stand Does Not Move Up or Down
                                                          Chapter 2: Troubleshooting Procedures


                 Figure 2-18. Variable Height Adjustable Pedestal/Stand




                                                                                                  2




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 2 - 53
2.3 Skin Set Temperature Cannot Be Achieved or Maintained
Chapter 2: Troubleshooting Procedures


2.3    Skin Set Temperature Cannot Be Achieved or Maintained
               1. The Low Skin Temperature alarm sounds.
                   Yes   No
                   ↓      → Go to RAP 2.37 on page 2-103.

               2. Perform the following:
                   a. Silence the Low Skin Temperature alarm for 15 minutes by
                      pressing the Silence/Reset softkey (A) (see figure 2-19 on page
                      2-54).

                            Figure 2-19. Hood/Shell Assembly




                   b. Check all access doors (B) and iris entry ports (C).
                   All access doors (B) and iris entry ports (C) are closed.
                   Yes   No
                   ↓      → Close all access doors (B) and iris entry ports (C). If this
                            solves the problem, go to “Final Actions” on page 2-24.
                            Otherwise, go to step 3.

               3. Check the unit’s mode of operation. The unit is in Skin Mode.




Page 2 - 54                              Isolette® Infant Incubator (Model C2000) Service Manual
                                      2.3 Skin Set Temperature Cannot Be Achieved or Maintained
                                                          Chapter 2: Troubleshooting Procedures


                   Yes    No
                    ↓      → Place the unit in Skin Mode. If this solves the problem, go
                             to “Final Actions” on page 2-24. Otherwise, go to step 4.

               4. Check the skin probe (D). The skin probe (D) is properly secured to
                  the infant’s skin.
                   Yes
                    ↓
                          No
                           → Properly secure the skin probe (D) to the infant’s skin. If          2
                             this solves the problem, go to “Final Actions” on page 2-24.
                             Otherwise, call Technical Support at (800) 437-2437 for
                             assistance.

               5. Call Technical Support at (800) 437-2437 for assistance.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 2 - 55
2.4 Oxygen Concentration is Low
Chapter 2: Troubleshooting Procedures


2.4    Oxygen Concentration is Low
               1. Perform the following:
                   a. If the Low Oxygen % alarm sounds, press the Silence/Reset
                      softkey (A) to silence it for 4 minutes (see figure 2-20 on page
                      2-56).

                            Figure 2-20. Hood/Shell Assembly




                   b. Inspect the oxygen source.
                   The oxygen source is securely connected to the oxygen input
                   connector (B).
                   Yes   No
                   ↓      → Securely connect the oxygen source to the oxygen input
                            connector (B). If this solves the problem, go to “Final
                            Actions” on page 2-24. Otherwise, go to step 2.

               2. Check all access doors (C) and iris entry ports (D). All access doors
                  (C) and iris entry ports (D) are closed.
                   Yes   No
                   ↓      → Close all access doors (C) and iris entry ports (D). If this
                            solves the problem, go to “Final Actions” on page 2-24.
                            Otherwise, go to step 3.



Page 2 - 56                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                               2.4 Oxygen Concentration is Low
                                                          Chapter 2: Troubleshooting Procedures


               3. Check the sleeves on the iris entry ports (D). All sleeves are
                  properly installed.
                   Yes    No
                    ↓      → Properly install the sleeves on the iris entry ports (D) (refer
                             to procedure 4.11 on page 4-33). If this solves the
                             problem, go to “Final Actions” on page 2-24. Otherwise, go
                             to step 4.                                                           2
               4. Check the access grommets (E). The access grommets (E) are
                  properly installed.
                   Yes    No
                    ↓      → Properly install the access grommets (E) (refer to
                             procedure 4.34 on page 4-96). If this solves the problem,
                             go to “Final Actions” on page 2-24. Otherwise, go to step 5.

               5. Check the air intake microfilter cover (F). The air intake microfilter
                  cover (F) is properly secured.
                   Yes    No
                    ↓      → Tighten the two thumbscrews (G) that secure the air intake
                             microfilter cover (F) to the unit. If this solves the problem,
                             go to “Final Actions” on page 2-24. Otherwise, go to step 6.

               6. Perform the following:
                   a. Loosen the two thumbscrews (G) on the air intake microfilter
                      cover (F).
                   b. Remove the air intake microfilter cover (F) from the unit.
                   c. Check the air intake microfilter (H).
                   The air intake microfilter (H) is installed.
                   Yes    No
                    ↓      → Install the air intake microfilter (H) (refer to procedure 4.19
                             on page 4-51). If this solves the problem, go to “Final
                             Actions” on page 2-24. Otherwise, go to step 7.

               7. Go to RAP 2.31 on page 2-94. This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               8. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 2 - 57
2.5 Oxygen Concentration is High
Chapter 2: Troubleshooting Procedures


2.5    Oxygen Concentration is High
               1. Perform the following:
                   a. If the High Oxygen % alarm sounds, press the Silence/Reset
                      softkey (A) to silence it for 4 minutes (see figure 2-21 on page
                      2-58).

                            Figure 2-21. Hood/Shell Assembly




                   b. Go to RAP 2.31 on page 2-94.
                   The problem still exists.
                   Yes   No
                   ↓      → Go to “Final Actions” on page 2-24.

               2. Perform the following:
                   a. Slowly tilt the hood assembly (B) back until it comes to rest.
                   b. Remove the foam mattress (C), the mattress tray (D), and the x-
                      ray tray (E) from the shell assembly (F) (see figure 2-22 on page
                      2-59).




Page 2 - 58                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                              2.5 Oxygen Concentration is High
                                                          Chapter 2: Troubleshooting Procedures


                                Figure 2-22. Shell Assembly




                                                                                                  2




                   c. Remove the two lift bars (G) and the deck (H) from the shell
                      assembly (F).
                   d. Remove the scroll cover (I) from the shell assembly (F).
                   e. Check the impeller assembly (J).
                   The impeller assembly (J) is clean.
                   Yes    No
                    ↓      → Clean the impeller assembly (J). If this solves the problem,
                             go to “Final Actions” on page 2-24. Otherwise, go to step 3.

               3. Replace the impeller assembly (J) (refer to procedure 4.8 on page
                  4-22). This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               4. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 2 - 59
2.6 Hood Does Not Tilt or Close Properly
Chapter 2: Troubleshooting Procedures


2.6    Hood Does Not Tilt or Close Properly
               1. Perform the following:
                   a. Disconnect the weighing scale cable (A) from the sensor module
                      assembly (B) (see figure 2-23 on page 2-61).
                   b. Slowly tilt the hood assembly (C) back until it comes to rest.
                   The hood assembly (C) rests once it reaches its fully opened
                   position.
                   Yes    No
                    ↓      → Replace the pivot/hook lock assembly bracket (D) or the
                             pivot bracket (E) (refer to procedure 4.28 on page 4-77). If
                             this solves the problem, go to “Final Actions” on page 2-24.
                             Otherwise, go to step 2.

               2. Perform the following:
                   a. On a unit equipped with the pivot/hook lock assembly bracket
                      (D), pull on and hold the knob (F) located on the right rear
                      pivot/hood lock assembly bracket (D).
                   b. Lower the hood assembly (C) to its closed position.
                   The problem still exists.
                   Yes    No
                    ↓      → Connect the weighing scale cable (A) to the sensor module
                             assembly (B), and go to “Final Actions” on page 2-24.

               3. Check the area around the hood assembly (C) for obstruction, such
                  as blankets between the hood assembly (C) and the shell assembly
                  (G), or objects above the hood assembly (C). The area around the
                  hood assembly (C) is free from obstruction.
                   Yes    No
                    ↓      → Remove the obstruction. If this solves the problem, go to
                             “Final Actions” on page 2-24. Otherwise, go to step 4.

               4. Replace the hood assembly (C) (refer to procedure 4.5 on page
                  4-14). This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.




Page 2 - 60                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                          2.6 Hood Does Not Tilt or Close Properly
                                                           Chapter 2: Troubleshooting Procedures


                                Figure 2-23. Hood Assembly




                                                                                                     2




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 2 - 61
2.6 Hood Does Not Tilt or Close Properly
Chapter 2: Troubleshooting Procedures


               5. Perform the following:
                   a. Connect the weighing scale cable (A) to the sensor module
                      assembly (B).
                   b. Go to “Final Actions” on page 2-24.




Page 2 - 62                                Isolette® Infant Incubator (Model C2000) Service Manual
                                              2.7 Controller Failure #1—EEPROM Circuitry Failure
                                                          Chapter 2: Troubleshooting Procedures


2.7    Controller Failure #1—EEPROM Circuitry Failure
               1. Replace the electroluminescent (EL) central processing unit (CPU)
                  P.C. board (refer to procedure 4.15 on page 4-43). This solves the
                  problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.             2
               2. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 2 - 63
2.8 Controller Failure #2—Ambient Air Probe Failure
Chapter 2: Troubleshooting Procedures


2.8    Controller Failure #2—Ambient Air Probe Failure
               1. Access the Data Summary (1 of 2) screen. The readings for
                  Ambient Temp 1 and Ambient Temp 2 are approximately the
                  same.
                   Yes    No
                    ↓      → Replace the electroluminescent (EL) central processing
                             unit (CPU) P.C. board (refer to procedure 4.15 on page
                             4-43). If this solves the problem, go to “Final Actions” on
                             page 2-24. Otherwise, go to step 2.

               2. The Control Fan Speed reading meets the specification of 2500
                  rpm ± 50%.
                   Yes    No
                    ↓      → Go to RAP 2.9 on page 2-65. If this solves the problem, go
                             to “Final Actions” on page 2-24. Otherwise, go to step 3.

               3. Replace the electroluminescent EL CPU P.C. board (refer to
                  procedure 4.15 on page 4-43). This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               4. Go to “Final Actions” on page 2-24.




Page 2 - 64                                Isolette® Infant Incubator (Model C2000) Service Manual
                                          2.9 Controller Failure #4—Controller Cooling Fan Failure
                                                           Chapter 2: Troubleshooting Procedures


2.9    Controller Failure #4—Controller Cooling Fan Failure
               1. Access the Data Summary (1 of 2) screen (see “Diagnostic Menus”
                  on page 2-35). The Control Fan Speed meets the specification of
                  2500 rpm ± 50%.
                   Yes    No
                    ↓      → Replace the controller assembly’s fan assembly (refer to
                             procedure 4.16 on page 4-45). If this solves the problem,
                                                                                                     2
                             go to “Final Actions” on page 2-24. Otherwise, go to step 2.

               2. Replace the interface P.C. board assembly (refer to procedure 4.18
                  on page 4-49). This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               3. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 2 - 65
2.10 Controller Failure #5—Display Test Failure
Chapter 2: Troubleshooting Procedures


2.10 Controller Failure #5—Display Test Failure
               1. Turn the controller assembly off, and then turn it back on. The
                  screen flashes briefly, and then turns black.
                   Yes    No
                    ↓      → Replace the electroluminescent (EL) display (refer to
                             procedure 4.15 on page 4-43). If this solves the problem,
                             go to “Final Actions” on page 2-24. Otherwise, go to step 2.

               2. Replace the EL central processing unit (CPU) P.C. board assembly
                  (refer to procedure 4.15 on page 4-43). This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               3. Go to “Final Actions” on page 2-24.




Page 2 - 66                                Isolette® Infant Incubator (Model C2000) Service Manual
                                          2.11 Controller Failure #7—Power Supply Voltage Failure
                                                           Chapter 2: Troubleshooting Procedures


2.11 Controller Failure #7—Power Supply Voltage Failure
               1. Replace the power supply P.C. board assembly (refer to procedure
                  4.18 on page 4-49). This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               2. Go to “Final Actions” on page 2-24.
                                                                                                    2




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 2 - 67
2.12 Controller Failure #8—RAM Test Failure
Chapter 2: Troubleshooting Procedures


2.12 Controller Failure #8—RAM Test Failure
               1. Replace the electroluminescent (EL) central processing unit (CPU)
                  P.C. board assembly (refer to procedure 4.15 on page 4-43). This
                  solves the problem.
                   Yes   No
                   ↓      → For assistance, call Technical Support at (800) 437-2437.

               2. Go to “Final Actions” on page 2-24.




Page 2 - 68                              Isolette® Infant Incubator (Model C2000) Service Manual
                                               2.13 Controller Failure #9—Real-Time Clock Failure
                                                           Chapter 2: Troubleshooting Procedures


2.13 Controller Failure #9—Real-Time Clock Failure
               1. Replace the electroluminescent (EL) central processing unit (CPU)
                  P.C. board assembly (refer to procedure 4.15 on page 4-43). This
                  solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.              2
               2. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 2 - 69
2.14 Controller Failure #10—Watchdog Timer Failure
Chapter 2: Troubleshooting Procedures


2.14 Controller Failure #10—Watchdog Timer Failure
               1. Replace the electroluminescent (EL) central processing unit (CPU)
                  P.C. board assembly (refer to procedure 4.15 on page 4-43). This
                  solves the problem.
                   Yes   No
                   ↓      → For assistance, call Technical Support at (800) 437-2437.

               2. Go to “Final Actions” on page 2-24.




Page 2 - 70                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                   2.15 Controller Failure #11—Relay Test Failure
                                                           Chapter 2: Troubleshooting Procedures


2.15 Controller Failure #11—Relay Test Failure
               1. Replace the interface P.C. board assembly (refer to procedure 4.18
                  on page 4-49). This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               2. Go to “Final Actions” on page 2-24.
                                                                                                    2




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 2 - 71
2.16 Controller Failure #13—Heater Circuit Failure Detected
Chapter 2: Troubleshooting Procedures


2.16 Controller Failure #13—Heater Circuit Failure Detected
               1. Replace the interface P.C. board assembly (refer to procedure 4.18
                  on page 4-49). This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               2. Go to “Final Actions” on page 2-24.




Page 2 - 72                                Isolette® Infant Incubator (Model C2000) Service Manual
                                         2.17 Controller Failure #14—Low Heater Current Detected
                                                           Chapter 2: Troubleshooting Procedures


2.17 Controller Failure #14—Low Heater Current Detected
               1. Access the Data Summary (2 of 2) screen (see “Diagnostic Menus”
                  on page 2-35). The AC Current meets the specification of 3 A.
                   Yes    No
                    ↓      → Replace the heater assembly (refer to procedure 4.20 on
                             page 4-52). If this solves the problem, go to “Final Actions”
                             on page 2-24. Otherwise, go to step 2.
                                                                                                   2
               2. Replace the interface P.C. board assembly (refer to procedure 4.18
                  on page 4-49). This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               3. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 2 - 73
2.18 Heater Thermocouple Does Not Work Properly
Chapter 2: Troubleshooting Procedures


2.18 Heater Thermocouple Does Not Work Properly
               1. Perform the following:
                   a. Remove the two wingnuts (A) and the two flat washers (B) that
                      secure the controller assembly (C) in the unit (see figure 2-24 on
                      page 2-74).

                              Figure 2-24. Controller Assembly




                   b. Slide the controller assembly (C) from the unit (refer to
                      procedure 4.4 on page 4-11).
                   c. Check the connection of the heater assembly’s wiring harness
                      assembly (D) at the interface/power supply module in the
                      controller assembly (C).
                   The heater assembly’s wiring harness assembly (D) is securely
                   connected at the controller assembly (C).
                   Yes   No
                   ↓      → Securely connect the heater assembly’s wiring harness
                            assembly (D) at the interface/power supply module in the
                            controller assembly (C). If this solves the problem, go to
                            “Final Actions” on page 2-24. Otherwise, go to step 2.




Page 2 - 74                              Isolette® Infant Incubator (Model C2000) Service Manual
                                               2.18 Heater Thermocouple Does Not Work Properly
                                                          Chapter 2: Troubleshooting Procedures


               2. Replace the AC wiring harness assembly (D) (refer to procedure
                  4.22 on page 4-60). The problem still exists.
                   Yes    No
                    ↓      → Go to “Final Actions” on page 2-24.

               3. Replace the heater assembly (refer to procedure 4.20 on page
                  4-52). This solves the problem.
                   Yes    No
                                                                                                  2
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               4. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 2 - 75
2.19 Humidity Heater Draws Too Much Current
Chapter 2: Troubleshooting Procedures


2.19 Humidity Heater Draws Too Much Current
               1. Replace the evaporator reservoir assembly (refer to procedure 7.3
                  on page 7-15). This solves the problem.
                   Yes   No
                   ↓      → For assistance, call Technical Support at (800) 437-2437.

               2. Go to “Final Actions” on page 2-24.




Page 2 - 76                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                               2.20 Motor Fails
                                                          Chapter 2: Troubleshooting Procedures


2.20 Motor Fails
               1. Access the Diagnostic Info screen (see “Diagnostic Menus” on
                  page 2-35). The Software Version meets the specification of 2.06
                  or later.
                   Yes    No
                    ↓      → Upgrade the firmware to the latest version (refer to
                             procedure 6.8 on page 6-35). If this solves the problem, go
                                                                                                  2
                             to “Final Actions” on page 2-24. Otherwise, go to step 2.

               2. Perform the following:
                   a. Close all access panels.
                   b. At the Diagnostic Info screen, check the Fan Speed.
                   The Fan Speed meets the specification of 1550 rpm ± 450 rpm.
                   Yes    No
                    ↓      → Replace the impeller movement detection sensor (refer to
                             procedure 4.21 on page 4-55). If this solves the problem,
                             go to “Final Actions” on page 2-24. Otherwise, go to step 4.

               3. Go to step 5.

               4. Replace the impeller assembly (refer to procedure 4.8 on page
                  4-22). The problem still exists.
                   Yes    No
                    ↓      → Go to “Final Actions” on page 2-24.

               5. Replace the motor assembly (refer to procedure 4.9 on page 4-24).
                  This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               6. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 2 - 77
2.21 Communication Between the Sensor Module and the Controller Fails
Chapter 2: Troubleshooting Procedures


2.21 Communication Between the Sensor Module and the
     Controller Fails
               1. Perform the following:
                   a. Remove the two wingnuts (A) and the two flat washers (B) that
                      secure the controller assembly (C) in the unit (see figure 2-25 on
                      page 2-78).

                              Figure 2-25. Controller Assembly




                   b. Slide the controller assembly (C) from the unit.
                   c. Check the connection of the sensor module-to-controller cable
                      assembly (D) at the controller assembly (C).
                   The sensor module-to-controller cable assembly (D) is securely
                   connected at the controller assembly (C).
                   Yes   No
                   ↓      → Securely connect the sensor module-to-controller cable
                            assembly (D) to the controller assembly (C). If this solves
                            the problem, go to “Final Actions” on page 2-24.
                            Otherwise, go to step 2.




Page 2 - 78                              Isolette® Infant Incubator (Model C2000) Service Manual
                          2.21 Communication Between the Sensor Module and the Controller Fails
                                                          Chapter 2: Troubleshooting Procedures


               2. Replace the sensor module-to-controller cable assembly (D) (refer
                  to procedure 4.23 on page 4-65). The problem still exists.
                   Yes    No
                    ↓      → Go to “Final Actions” on page 2-24.

               3. Replace the sensor module assembly (refer to procedure 4.2 on
                  page 4-6). This solves the problem.
                   Yes    No
                                                                                                  2
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               4. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 2 - 79
2.22 Sensor Module Is Out of Position
Chapter 2: Troubleshooting Procedures


2.22 Sensor Module Is Out of Position
               1. The sensor module assembly (A) is properly positioned in the hood
                  or calibration fixture (see figure 2-26 on page 2-80).

                          Figure 2-26. Sensor Module Assembly




                   Yes    No
                    ↓      → Properly position the sensor module assembly (A) in the
                             hood or calibration fixture. If this solves the problem, go to
                             “Final Actions” on page 2-24. Otherwise, go to step 2.

               2. Replace the sensor module assembly (A) (refer to procedure 4.2 on
                  page 4-6). This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               3. Go to “Final Actions” on page 2-24.




Page 2 - 80                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                  2.23 A Stuck Key Is Detected
                                                          Chapter 2: Troubleshooting Procedures


2.23 A Stuck Key Is Detected
               1. Perform the following:
                   a. Access the Key Check screen (see “Diagnostic Menus” on page
                      2-35).
                   b. Press each key in succession.
                   Each box on the screen illuminates when its respective key is
                                                                                                  2
                   pressed.
                   Yes    No
                    ↓      → Replace the electroluminescent display (refer to procedure
                             4.14 on page 4-41). If this solves the problem, go to “Final
                             Actions” on page 2-24. Otherwise, go to step 2.

               2. The problem still exists.
                   Yes    No
                    ↓      → Go to “Final Actions” on page 2-24.

               3. For assistance, call Technical Support at (800) 437-2437.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 2 - 81
2.24 Unit Fails the Non-Volatile Memory (NVM) Integrity Test
Chapter 2: Troubleshooting Procedures


2.24 Unit Fails the Non-Volatile Memory (NVM) Integrity Test
               1. Replace the electroluminescent (EL) central processing unit (CPU)
                  P.C. board (refer to procedure 4.15 on page 4-43). This solves the
                  problem.
                   Yes     No
                    ↓       → For assistance, call Technical Support at (800) 437-2437.

               2. Go to “Final Actions” on page 2-24.




Page 2 - 82                                Isolette® Infant Incubator (Model C2000) Service Manual
                                             2.25 Access Panel Assembly Does Not Latch Properly
                                                           Chapter 2: Troubleshooting Procedures


2.25 Access Panel Assembly Does Not Latch Properly
               1. Check the area around the access panel assembly (A) for
                  obstruction (see figure 2-27 on page 2-83). The area around the
                  access panel assembly (A) is free from obstruction.

                               Figure 2-27. Side Access Panel
                                                                                                   2




                   Yes    No
                    ↓      → Remove the obstruction from the access panel assembly
                             (A). If this solves the problem, go to “Final Actions” on
                             page 2-24. Otherwise, go to step 2.

               2. The access panel assembly (A) is a Series 00 model.
                   Yes    No
                    ↓      → Go to step 5.

               3. Slide the blue slide of the access panel latch assemblies (B) back
                  and forth. The blue slides of the access panel latch assemblies (B)
                  slide properly.
                   Yes    No
                    ↓      → Replace the access panel assembly (A) (refer to
                             procedure 4.10 on page 4-29). If this solves the problem,




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 2 - 83
2.25 Access Panel Assembly Does Not Latch Properly
Chapter 2: Troubleshooting Procedures


                              go to “Final Actions” on page 2-24. Otherwise, call
                              Technical Support at (800) 437-2437 for assistance.

               4. Go to step 6.

               5. Rotate the access panel knob and latch assemblies (C). The access
                  panel knob and latch assemblies (C) rotate properly.
                   Yes   No
                   ↓      → Replace the access panel knob and latch assembly (C)
                            (refer to procedure 4.24 on page 4-70). If this solves the
                            problem, go to “Final Actions” on page 2-24. Otherwise, go
                            to step 6.

               6. Replace the access panel assembly (A) (refer to procedure 4.10 on
                  page 4-29). This solves the problem.
                   Yes   No
                   ↓      → For assistance, call Technical Support at (800) 437-2437.

               7. Go to “Final Actions” on page 2-24.




Page 2 - 84                             Isolette® Infant Incubator (Model C2000) Service Manual
                                              2.26 Iris Entry Port Does Not Open or Close Properly
                                                           Chapter 2: Troubleshooting Procedures


2.26 Iris Entry Port Does Not Open or Close Properly
               1. Replace the sleeve of the iris entry port (refer to procedure 4.11 on
                  page 4-33). The problem still exists.
                   Yes    No
                    ↓      → Go to “Final Actions” on page 2-24.

               2. Replace the two large flanged iris port retaining rings (refer to
                                                                                                     2
                  procedure 4.25 on page 4-73). This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               3. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 2 - 85
2.27 Access Door Does Not Operate or Latch Properly
Chapter 2: Troubleshooting Procedures


2.27 Access Door Does Not Operate or Latch Properly
               1. Inspect each access door (A) (see figure 2-28 on page 2-86). The
                  access doors (A) are free from cracks and in good condition.

                                 Figure 2-28. Access Door




                   Yes   No
                   ↓      → Replace the access door (A) (refer to procedure 4.13 on
                            page 4-38). If this solves the problem, go to “Final Actions”
                            on page 2-24. Otherwise, go to step 2.

               2. Inspect the area around the access door (A) for possible
                  obstruction. The area around the access door (A) is free from
                  obstruction.
                   Yes   No
                   ↓      → Remove the obstruction from the access door (A). If this
                            solves the problem, go to “Final Actions” on page 2-24.
                            Otherwise, go to step 3.

               3. Close each access door (A). Each access door (A) closes properly.




Page 2 - 86                              Isolette® Infant Incubator (Model C2000) Service Manual
                                            2.27 Access Door Does Not Operate or Latch Properly
                                                          Chapter 2: Troubleshooting Procedures


                   Yes    No
                    ↓      → Replace the access door gasket (B) (refer to procedure
                             4.27 on page 4-76). If this solves the problem, go to “Final
                             Actions” on page 2-24. Otherwise, go to step 4.

               4. Press the access door latch (C) at each access door (A). Each
                  access door (A) swings open.
                   Yes    No                                                                      2
                    ↓      → Replace the access door latch (C) (refer to procedure 4.12
                             on page 4-35). If this solves the problem, go to “Final
                             Actions” on page 2-24. Otherwise, go to step 5.

               5. The problem is solved.
                   Yes    No
                    ↓      → Replace the pivot hinges (D) and the torsion spring on the
                             access door (A) (refer to procedure 4.13 on page 4-38). If
                             this solves the problem, go to “Final Actions” on page 2-24.
                             Otherwise, call Technical Support at (800) 437-2437 for
                             assistance.

               6. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 2 - 87
2.28 Heat Shield Does Not Latch Properly
Chapter 2: Troubleshooting Procedures


2.28 Heat Shield Does Not Latch Properly
               1. Using the heat shield latches (A), properly secure the top of the heat
                  shield (B) to the access panel (C) (see figure 2-29 on page 2-88).
                  The problem still exists.

                                  Figure 2-29. Heat Shield




                   Yes   No
                   ↓      → Go to “Final Actions” on page 2-24.

               2. Check the area between the heat shield (B) and the access panel
                  (C) for possible obstruction. The area between the heat shield (B)
                  and access panel (C) is free from obstruction.
                   Yes   No
                   ↓      → Remove the obstruction from between the heat shield (B)
                            and the access panel (C). If this solves the problem, go to
                            “Final Actions” on page 2-24. Otherwise, go to step 3.

               3. Replace the heat shield latches (A) (refer to procedure 4.29 on page
                  4-80). The problem still exists.
                   Yes   No
                   ↓      → Go to “Final Actions” on page 2-24.




Page 2 - 88                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                          2.28 Heat Shield Does Not Latch Properly
                                                            Chapter 2: Troubleshooting Procedures


               4. Replace the heat shield (B) (refer to procedure 4.30 on page 4-82).
                  This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               5. Go to “Final Actions” on page 2-24.
                                                                                                     2




Isolette® Infant Incubator (Model C2000) Service Manual                                Page 2 - 89
2.29 Mattress Tray Does Not Tilt Properly
Chapter 2: Troubleshooting Procedures


2.29 Mattress Tray Does Not Tilt Properly
               1. Check the area around the mattress tray (A) for possible obstruction
                  (see figure 2-30 on page 2-90). The mattress tray (A) is free from
                  obstruction.

                            Figure 2-30. Mattress Tray Assembly




                   Yes    No
                    ↓      → Remove the obstruction from the mattress tray (A). If this
                             solves the problem, go to “Final Actions” on page 2-24.
                             Otherwise, go to step 2.

               2. Inspect the condition of the mattress tray (A). The mattress tray (A)
                  is in good condition.
                   Yes    No
                    ↓      → Go to RAP 2.30 on page 2-92.

               3. Rotate the right-hand mattress tilt mechanism knob (B)
                  counterclockwise until it stops. The right end of the mattress tray (A)
                  is at a 12° angle.




Page 2 - 90                                 Isolette® Infant Incubator (Model C2000) Service Manual
                                                          2.29 Mattress Tray Does Not Tilt Properly
                                                            Chapter 2: Troubleshooting Procedures


                   Yes    No
                    ↓      → Replace the right-hand mattress tilt mechanism (refer to
                             procedure 4.32 on page 4-90). If this solves the problem,
                             go to “Final Actions” on page 2-24. Otherwise, go to step 5.

               4. Rotate the right-hand mattress tilt mechanism knob (B) clockwise
                  until it stops. The mattress tray (A) is level.
                   Yes    No                                                                          2
                    ↓      → Replace the right-hand mattress tilt mechanism (refer to
                             procedure 4.32 on page 4-90). If this solves the problem,
                             go to “Final Actions” on page 2-24. Otherwise, go to step 5.

               5. Rotate the left-hand mattress tilt mechanism knob (B) clockwise.
                  The left end of the mattress tray (A) is at a 12 angle.
                   Yes    No
                    ↓      → Replace the left-hand mattress tilt mechanism (refer to
                             procedure 4.32 on page 4-90). If this solves the problem,
                             go to “Final Actions” on page 2-24. Otherwise, call
                             Technical Support at (800) 437-2437 for assistance.

               6. Rotate the left-hand mattress tilt mechanism knob (B)
                  counterclockwise. The mattress tray (A) is level.
                   Yes    No
                    ↓      → Replace the left-hand mattress tilt mechanism (refer to
                             procedure 4.32 on page 4-90). If this solves the problem,
                             go to “Final Actions” on page 2-24. Otherwise, call
                             Technical Support at (800) 437-2437 for assistance.

               7. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                                Page 2 - 91
2.30 Mattress Tray Is Damaged
Chapter 2: Troubleshooting Procedures


2.30 Mattress Tray Is Damaged
               1. Perform the following:
                   a. On a unit with a Series 00 hood assembly, slide the blue slide
                      access panel latches, and open the access panel (see figure 2-2
                      on page 2-11).
                      or
                      On a unit with a hood assembly later than Series 00, rotate the
                      access panel pawl latch knobs, and open the access panel.
                   b. Pivot the access panel to the full-open position so it hangs
                      straight down.
                   c. Slide out the mattress tray (A) to the fully-extended position (see
                      figure 2-31 on page 2-92).

                                Figure 2-31. Mattress Tray




                   d. Gradually load a calibrated weight of 22 lb (10 kg) (B) near the
                      front-center of the extended mattress tray (A), ensuring a firm
                      infant platform.
                   The mattress tray (A) is a firm platform for an infant.




Page 2 - 92                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                2.30 Mattress Tray Is Damaged
                                                          Chapter 2: Troubleshooting Procedures


                   Yes    No
                    ↓      → Replace the mattress tray (A) (refer to procedure 4.7 on
                             page 4-20). If this solves the problem, go to “Final Actions”
                             on page 2-24. Otherwise, call Technical Support at (800)
                             437-2437 for assistance.

               2. Perform the following:
                   a. Return the mattress tray (A) to its original position.
                                                                                                  2
                   b. Close the access panel, and secure it using its blue slide access
                      panel latches or its access panel pawl latch knobs.
                   c. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 2 - 93
2.31 Air Intake Is Not Working Properly
Chapter 2: Troubleshooting Procedures


2.31 Air Intake Is Not Working Properly
               1. Perform the following:
                   a. Loosen the two thumbscrews (A) on the air intake filter cover (B),
                      and remove the air intake filter cover (B) (see figure 2-32 on
                      page 2-94).

                                Figure 2-32. Air Intake Microfilter




                   b. Inspect the air intake filter cover (B).
                   The air intake filter cover (B) is free from obstruction.
                   Yes     No
                    ↓       → Remove the obstruction from the air intake filter cover (B).
                              If this solves the problem, go to “Final Actions” on page
                              2-24. Otherwise, go to step 2.




Page 2 - 94                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                          2.31 Air Intake Is Not Working Properly
                                                          Chapter 2: Troubleshooting Procedures



               WARNING:
               A dirty air intake microfilter may affect oxygen concentrations and/or
               cause carbon dioxide build-up. Check the filter routinely, and change it
               at least every 3 months or when it is visibly dirty. Failure to do so could
               result in infant injury.

               2. Inspect the air intake microfilter (C). The air intake microfilter (C) has
                  no visible dirt, is dry, and has been used for less than three months.
                                                                                                    2
                   Yes    No
                    ↓      → Replace the air intake microfilter (C) (refer to procedure
                             4.19 on page 4-51). If this solves the problem, go to “Final
                             Actions” on page 2-24. Otherwise, call Technical Support
                             at (800) 437-2437 for assistance.

               3. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 2 - 95
2.32 X-ray Tray Does Not Operate Properly
Chapter 2: Troubleshooting Procedures


2.32 X-ray Tray Does Not Operate Properly
               1. Perform the following:
                   a. On a unit with a Series 00 hood assembly, slide the blue slide
                      access panel latches, and open the access panel (see figure 2-2
                      on page 2-11).
                      or
                      On a unit with a hood assembly later than Series 00, rotate the
                      access panel pawl latch knobs, and open the access panel.
                   b. Pivot the access panel to the full-open position so it hangs
                      straight down.
                   c. Withdraw the x-ray tray (A) (see figure 2-33 on page 2-96).

                                  Figure 2-33. X-ray Tray




                   d. Return the x-ray tray (A) to its original position.
                   The problem still exists.
                   Yes   No
                   ↓      → Go to “Final Actions” on page 2-24.

               2. Inspect the x-ray tray (A). The x-ray tray (A) is free from obstruction.




Page 2 - 96                                 Isolette® Infant Incubator (Model C2000) Service Manual
                                                          2.32 X-ray Tray Does Not Operate Properly
                                                              Chapter 2: Troubleshooting Procedures


                   Yes    No
                    ↓      → Remove the obstruction from the x-ray tray (A). If this
                             solves the problem, go to “Final Actions” on page 2-24.
                             Otherwise, go to step 3.

               3. Replace the x-ray tray (A) (refer to procedure 4.7 on page 4-20).
                  The problem still exists.
                   Yes    No                                                                          2
                    ↓      → Go to “Final Actions” on page 2-24.

               4. Replace the mattress tray (B) (refer to procedure 4.7 on page 4-20).
                  This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               5. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                                 Page 2 - 97
2.33 Sensor Module Lock Does Not Secure the Sensor Module (Units Equipped With the Sensor
Module Lock Only)
Chapter 2: Troubleshooting Procedures

2.33 Sensor Module Lock Does Not Secure the Sensor Module
     (Units Equipped With the Sensor Module Lock Only)
               1. Check the area around the sensor module (A) for obstruction (see
                  figure 2-34 on page 2-98). The sensor module (A) is free from
                  obstruction.

                                Figure 2-34. Sensor Module




                   Yes   No
                   ↓      → Remove the obstruction from the sensor module (A). If this
                            solves the problem, go to “Final Actions” on page 2-24.
                            Otherwise, go to step 2.

               2. Replace the sensor module lock (B) (refer to procedure 4.33 on
                  page 4-94). This solves the problem.
                   Yes   No
                   ↓      → For assistance, call Technical Support at (800) 437-2437.

               3. Go to “Final Actions” on page 2-24.




Page 2 - 98                             Isolette® Infant Incubator (Model C2000) Service Manual
               2.34 Incubator Takes Longer Than One Hour to Warm Up to the Air Set Temperature
                                                          Chapter 2: Troubleshooting Procedures


2.34 Incubator Takes Longer Than One Hour to Warm Up to the Air
     Set Temperature
               1. Close all access panels (A) and access doors (B) (see figure 2-35
                  on page 2-99). This solves the problem.

                                Figure 2-35. Hood Assembly
                                                                                                  2




                   Yes    No
                    ↓      → Go to step 3.

               2. Go to “Final Actions” on page 2-24.

               3. Check all access grommets (C). All access grommets (C) are
                  securely installed.
                   Yes    No
                    ↓      → Securely install access grommets (C) (refer to procedure
                             4.34 on page 4-96). If this solves the problem, go to “Final
                             Actions” on page 2-24. Otherwise, go to step 4.

               4. All access grommets (C) are in good condition.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 2 - 99
2.34 Incubator Takes Longer Than One Hour to Warm Up to the Air Set Temperature
Chapter 2: Troubleshooting Procedures


                   Yes   No
                   ↓      → Replace the access grommet (C) (refer to procedure 4.34
                            on page 4-96). If this solves the problem, go to “Final
                            Actions” on page 2-24. Otherwise, go to step 5.

               5. Go to RAP 2.18 on page 2-74. This solves the problem.
                   Yes   No
                   ↓      → For assistance, call Technical Support at (800) 437-2437.

               6. Go to “Final Actions” on page 2-24.




Page 2 - 100                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                  2.35 Air Set Temperature Cannot Be Maintained
                                                          Chapter 2: Troubleshooting Procedures


2.35 Air Set Temperature Cannot Be Maintained
               1. The unit is in Air Mode.
                   Yes    No
                    ↓      → Change the mode of operation to Air Mode. If this solves
                             the problem, go to “Final Actions” on page 2-24.
                             Otherwise, go to step 2.                                             2
               2. The air set temperature is set to at least 95 °F (35 °C).
                   Yes    No
                    ↓      → Set the air set temperature to at least 95 °F (35 °C). If this
                             solves the problem, go to “Final Actions” on page 2-24.
                             Otherwise, go to step 3.

               3. Go to RAP 2.18 on page 2-74. This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               4. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 101
2.36 Low Air Temperature Alarm or High Air Temperature Alarm Does Not Sound When Air
Temperature Drops or Rises Out of Specification
Chapter 2: Troubleshooting Procedures

2.36 Low Air Temperature Alarm or High Air Temperature Alarm
     Does Not Sound When Air Temperature Drops or Rises Out of
     Specification
               1. The unit is in Air Mode.
                   Yes   No
                   ↓      → Change the mode of operation to Air Mode. If this solves
                            the problem, go to “Final Actions” on page 2-24.
                            Otherwise, go to step 2.

               2. Replace the interface P.C. board assembly (refer to procedure 4.18
                  on page 4-49). The problem still exists.
                   Yes   No
                   ↓      → Go to “Final Actions” on page 2-24.

               3. Replace the electroluminescent (EL) central processing unit (CPU)
                  P.C. board (refer to procedure 4.15 on page 4-43). This solves the
                  problem.
                   Yes   No
                   ↓      → For assistance, call Technical Support at (800) 437-2437.

               4. Go to “Final Actions” on page 2-24.




Page 2 - 102                            Isolette® Infant Incubator (Model C2000) Service Manual
   2.37 Low Skin Temperature Alarm or High Skin Temperature Alarm Does Not Sound When Skin
Temperature Drops or Rises Out of Specification
                                                          Chapter 2: Troubleshooting Procedures

2.37 Low Skin Temperature Alarm or High Skin Temperature Alarm
     Does Not Sound When Skin Temperature Drops or Rises Out
     of Specification
               1. The unit is in Skin Mode.
                   Yes
                    ↓
                          No
                           → Change the mode of operation to Skin Mode. If this solves
                             the problem, go to “Final Actions” on page 2-24.
                                                                                                  2
                             Otherwise, go to step 2.

               2. Replace the interface P.C. board assembly (refer to procedure 4.18
                  on page 4-49). The problem still exists.
                   Yes    No
                    ↓      → Go to “Final Actions” on page 2-24.

               3. Replace the electroluminescent (EL) central processing unit (CPU)
                  P.C. board (refer to procedure 4.15 on page 4-43). This solves the
                  problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               4. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 2 - 103
2.38 When Skin Probes are Disconnected, Connect Skin 1 Probe Alarm Does Not Sound
Chapter 2: Troubleshooting Procedures


2.38 When Skin Probes are Disconnected, Connect Skin 1 Probe
     Alarm Does Not Sound
               1. The unit is in Skin Mode.
                   Yes   No
                   ↓      → Change the mode of operation to Skin Mode. If this solves
                            the problem, go to “Final Actions” on page 2-24.
                            Otherwise, go to step 2.

               2. Go to RAP 2.42 on page 2-109.




Page 2 - 104                            Isolette® Infant Incubator (Model C2000) Service Manual
2.39 Incubator’s Air Temperature Exceeds Air Set Temperature by 1.5 C or Greater, or Infant’s Skin
Temperature Exceeds Skin Set Temperature by 1.0 C or Greater
                                                            Chapter 2: Troubleshooting Procedures

2.39 Incubator’s Air Temperature Exceeds Air Set Temperature by
     1.5 C or Greater, or Infant’s Skin Temperature Exceeds Skin
     Set Temperature by 1.0 C or Greater
               1. The unit is in Air Mode.
                   Yes
                    ↓
                          No
                           → Go to step 4.                                                           2
               2. The High Air Temperature alarm sounds.
                   Yes    No
                    ↓      → Go to RAP 2.36 on page 2-102.

               3. Go to step 5.

               4. The High Skin Temperature alarm sounds.
                   Yes    No
                    ↓      → Go to RAP 2.37 on page 2-103.

               5. Perform the following:
                   a. Silence the High Air/Skin Temperature alarm for 15 minutes or
                      silence the High Temperature Cut Out alarm for 5 minutes by
                      pressing the Silence/Reset softkey.
                   b. Check the airflow vents on the surface of the shell assembly.
                   The vents are free from obstruction.
                   Yes    No
                    ↓      → Remove the obstruction from the airflow vents. If this
                             solves the problem, go to “Final Actions” on page 2-24.
                             Otherwise, go to step 6.

               6. The heater automatically turns itself off.
                   Yes    No
                    ↓      → Go to RAP 2.18 on page 2-74. If this solves the problem,
                             go to “Final Actions” on page 2-24. Otherwise, call
                             Technical Support at (800) 437-2437 for assistance.

               7. The problem still exists.
                   Yes    No
                    ↓      → Go to “Final Actions” on page 2-24.

               8. For assistance, call Technical Support at (800) 437-2437.




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 2 - 105
2.40 Humidity System Is Not Working Properly
Chapter 2: Troubleshooting Procedures


2.40 Humidity System Is Not Working Properly
               1. Perform the following:
                   a. If the Low Humidity alarm sounds, press the Silence/Reset key
                      (A) to silence it for 5 minutes (see figure 2-36 on page 2-106).

                              Figure 2-36. Humidity System




                   b. Withdraw the humidity tray (B) to the fill position.
                   c. Check the humidity reservoir (C).
                   The humidity reservoir (C) is filled.
                   Yes   No
                   ↓      → Fill the humidity reservoir (C) with distilled water (refer to
                            procedure 6.7 on page 6-34). If this solves the problem, go
                            to “Final Actions” on page 2-24. Otherwise, go to step 2.

               2. Perform the following:
                   a. Warm the incubator to 95 °F (35 °C).
                   b. At Display 1, press the Humidity softkey to turn on the humidity.
                   c. Set the humidity setpoint to 50%.




Page 2 - 106                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                    2.40 Humidity System Is Not Working Properly
                                                           Chapter 2: Troubleshooting Procedures


                   d. Using a calibrated hygrometer, monitor the relative humidity level
                      within the hood assembly (D).
                   Within 30 to 60 minutes, the hygrometer and Humidity display do
                   not both read 50% ± 9%.
                   Yes    No
                    ↓      → Go to “Final Actions” on page 2-24.

               3. For assistance, call Technical Support at (800) 437-2437.
                                                                                                   2




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 2 - 107
2.41 Power Failure Alarm Sounds
Chapter 2: Troubleshooting Procedures


2.41 Power Failure Alarm Sounds
               1. Perform the following:
                   a. Silence the Power Failure alarm for 15 minutes by pressing the
                      Silence/Reset softkey.
                   b. Plug the unit into an appropriate power source.
                   This solves the problem.
                   Yes   No
                   ↓      → For assistance, call Technical Support at (800) 437-2437.

               2. Go to “Final Actions” on page 2-24.




Page 2 - 108                            Isolette® Infant Incubator (Model C2000) Service Manual
                                                          2.42 Skin 1 Probe Does Not Work Properly
                                                             Chapter 2: Troubleshooting Procedures


2.42 Skin 1 Probe Does Not Work Properly
               1. Perform the following:
                   a. If the Skin 1 Probe Fail alarm sounds, press the Silence/Reset
                      softkey (A) to silence it for 5 minutes.

                                  Figure 2-37. Skin 1 Probe                                          2




                   b. Check the skin probe (B).
                   The skin probe (B) is securely attached to the infant’s skin.
                   Yes    No
                    ↓      → Securely attach the skin probe (B) to the infant’s skin. If
                             this solves the problem, go to “Final Actions” on page 2-24.
                             Otherwise, go to step 5.

               2. Disconnect the skin probe (B) from the 1 skin connector at the
                  sensor module assembly (C). The Skin Probe Disconnect alarm
                  sounds.
                   Yes    No
                    ↓      → Go to step 5.

               3. The unit is in Air Mode. Perform the following:




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 2 - 109
2.42 Skin 1 Probe Does Not Work Properly
Chapter 2: Troubleshooting Procedures


                   a. Press the Silence/Reset softkey (A) to silence the Skin Probe
                      Disconnect alarm.
                   b. Set the unit in Skin Mode.
                   This solves the problem.
                   Yes   No
                   ↓      → Go to step 6.

               4. Go to “Final Actions” on page 2-24.

               5. Check the mode of operation. The unit is in Skin Mode.
                   Yes   No
                   ↓      → Set the unit in Skin Mode. If this solves the problem, go to
                            “Final Actions” on page 2-24. Otherwise, go to step 6.

               6. The Connect Skin 1 Probe alarm sounds.
                   Yes   No
                   ↓      → Go to RAP 2.38 on page 2-104. If this solves the problem,
                            go to “Final Actions” on page 2-24. Otherwise, go to step 7.

               7. Perform the following:
                   a. Connect the skin probe (B) to the 1 skin connector on the sensor
                      module assembly (C).
                   b. Access the System Test (1 of 3) menu (see “Diagnostic Menus”
                      on page 2-35). Skin Probe 1 reads as Connected.
                   Yes   No
                   ↓      → Securely connect the skin probe (B) to the sensor module
                            assembly (C). If this solves the problem, go to “Final
                            Actions” on page 2-24. Otherwise, go to step 8.

               8. Access the Data Summary (1 of 2) screen (see “Diagnostic Menus”
                  on page 2-35). The Skin 1 Temp reads 0.
                   Yes   No
                   ↓      → For assistance, call Technical Support at (800) 437-2437.

               9. Replace the skin probe (B) (refer to procedure 4.1 on page 4-5). The
                  problem still exists.
                   Yes   No
                   ↓      → Go to “Final Actions” on page 2-24.

               10. Replace the sensor module assembly (C) (refer to procedure 4.2 on
                   page 4-6). This solves the problem.




Page 2 - 110                               Isolette® Infant Incubator (Model C2000) Service Manual
                                                          2.42 Skin 1 Probe Does Not Work Properly
                                                             Chapter 2: Troubleshooting Procedures


                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               11. Go to “Final Actions” on page 2-24.



                                                                                                     2




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 2 - 111
2.43 Oxygen System Is Not Working Properly (Units Equipped With an Oxygen System Only)
Chapter 2: Troubleshooting Procedures


2.43 Oxygen System Is Not Working Properly (Units Equipped With
     an Oxygen System Only)
               1. The Oxygen Solenoid Fail alarm sounds.
                   Yes   No
                   ↓      → Go to step 3.

               2. Replace the oxygen solenoid (refer to procedure 7.2 on page 7-8).
                  The problem still exists.
                   Yes   No
                   ↓      → Go to “Final Actions” on page 2-24.

               3. Perform the following:
                   a. Press the Silence/Reset softkey to silence the Oxygen
                      Calibration Required alarm for 5 minutes, if necessary.
                   b. Calibrate the oxygen sensors (refer to procedure 6.2 on page
                      6-20).
                   The problem still exists.
                   Yes   No
                   ↓      → Go to “Final Actions” on page 2-24.

               4. Replace the oxygen sensors (refer to procedure 7.2 on page 7-8).
                  The problem still exists.
                   Yes   No
                   ↓      → Go to “Final Actions” on page 2-24.

               5. For assistance, call Technical Support at (800) 437-2437.




Page 2 - 112                             Isolette® Infant Incubator (Model C2000) Service Manual
                                               2.44 Poor Air Circulation Exists Within the Incubator
                                                            Chapter 2: Troubleshooting Procedures


2.44 Poor Air Circulation Exists Within the Incubator
               1. Check the air vents around the interior of the hood assembly for
                  obstruction. The air vents are free from obstruction.
                   Yes    No
                    ↓      → Remove the obstruction from the air vents. If this solves
                             the problem, go to “Final Actions” on page 2-24.
                             Otherwise, go to step 2.
                                                                                                       2
               2. Replace the fan motor (refer to procedure 4.9 on page 4-24). This
                  solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               3. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 2 - 113
2.45 Sensor Module Assembly Fails
Chapter 2: Troubleshooting Procedures


2.45 Sensor Module Assembly Fails
               1. The sensor module is properly installed on the hood assembly.
                   Yes   No
                   ↓      → Go to RAP 2.22 on page 2-80. If this solves the problem,
                            go to “Final Actions” on page 2-24. Otherwise, go to step 2.

               2. The sensor module is properly connected to the unit.
                   Yes   No
                   ↓      → Go to RAP 2.21 on page 2-78. If this solves the problem,
                            go to “Final Actions” on page 2-24. Otherwise, go to step 3.

               3. Replace the sensor module assembly (refer to procedure 4.2 on
                  page 4-6). This solves the problem.
                   Yes   No
                   ↓      → For assistance, call Technical Support at (800) 437-2437.

               4. Go to “Final Actions” on page 2-24.




Page 2 - 114                            Isolette® Infant Incubator (Model C2000) Service Manual
                                                          2.46 Remove Skin 2 Probe Alarm Sounds
                                                            Chapter 2: Troubleshooting Procedures


2.46 Remove Skin 2 Probe Alarm Sounds
               1. Perform the following:
                   a. Disconnect the skin probe from the 2 connector on the sensor
                      module assembly.
                   b. Check the unit’s mode of operation.
                   The unit is in Air Mode.
                                                                                                    2
                   Yes    No
                    ↓      → Place the unit in Air Mode. If this solves the problem, go to
                             “Final Actions” on page 2-24. Otherwise, call Technical
                             Support at (800) 437-2437 for assistance.

               2. Press the Silence/Reset key, and then enter Skin Mode. This
                  solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               3. Go to “Final Actions” on page 2-24.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 2 - 115
2.47 Scale Is Not Working Properly
Chapter 2: Troubleshooting Procedures


2.47 Scale Is Not Working Properly
               1. Inspect the mattress tray (A) (see figure 2-38 on page 2-117). The
                  mattress tray (A) is level.
                   Yes    No
                    ↓      → Using the mattress tilt mechanism knobs (B), place the
                             mattress tray (A) in the level position. If this solves the
                             problem, go to “Final Actions” on page 2-24. Otherwise, go
                             to step 2.

               2. The Too Much Weight alarm sounds.
                   Yes    No
                    ↓      → Go to step 6.

               3. Perform the following:
                   a. Silence the Too Much Weight alarm for 5 minutes by pressing
                      the Silence/Reset key (C).
                   b. Remove the excess weight from the mattress (D).
                   The problem still exists.
                   Yes    No
                    ↓      → Go to “Final Actions” on page 2-24.

               4. The Scale Disconnected alarm sounds.
                   Yes    No
                    ↓      → Go to step 6.

               5. Go to step 10.

               6. Perform the following:
                   a. If you desire a pounds/ounces display, refer to “Installation and
                      Set-up” on page 6-13.
                   b. Remove any objects from the mattress (D).
                   c. Select Display 2, and press the Weigh softkey.
                   d. Press the Zero softkey twice in succession.
                   The Weight display reads 0, and the Weight Sample bar begins to
                   fill.
                   Yes    No
                    ↓      → Remove all objects from the mattress (D). If this solves the
                             problem, go to “Final Actions” on page 2-24. Otherwise, go
                             to step 10.



Page 2 - 116                            Isolette® Infant Incubator (Model C2000) Service Manual
                                                             2.47 Scale Is Not Working Properly
                                                          Chapter 2: Troubleshooting Procedures


                                Figure 2-38. Scale Assembly




                                                                                                  2




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 2 - 117
2.47 Scale Is Not Working Properly
Chapter 2: Troubleshooting Procedures


               7. Place a weight of known value less than 15 lb (7 kg) on the mattress
                  (D). The correct weight appears, and when the Weight Sample bar
                  is filled, a beep sounds and the weight is locked into the Weight
                  display.
                   Yes    No
                    ↓      → Go to step 10.

               8. Perform the following:
                   a. Press the Home key to return to Display 2.
                   b. Press the Weigh softkey.
                   The display again displays the value of the weight on the mattress
                   (D).
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               9. The problem still exists.
                   Yes    No
                    ↓      → Go to “Final Actions” on page 2-24.

               10. Check the connection of the scale assembly cable (E) at the sensor
                   module assembly (F). The scale assembly cable (E) is securely
                   connected to the sensor module assembly (F).
                   Yes    No
                    ↓      → Securely connect the scale assembly cable (E) to the
                             sensor module assembly (F). If this solves the problem, go
                             to “Final Actions” on page 2-24. Otherwise, go to step 11.

               11. Replace the sensor module assembly (F) (refer to procedure 4.2 on
                   page 4-6). The problem still exists.
                   Yes    No
                    ↓      → Go to “Final Actions” on page 2-24.

               12. Replace the scale assembly (refer to procedure 7.1 on page 7-5).
                   This solves the problem.
                   Yes    No
                    ↓      → For assistance, call Technical Support at (800) 437-2437.

               13. Go to “Final Actions” on page 2-24.




Page 2 - 118                            Isolette® Infant Incubator (Model C2000) Service Manual
                                                                              Diagnostic Menus
                                                          Chapter 2: Troubleshooting Procedures


2.48 Oxygen System’s Cal Fail System Prompt Message Appears
               1. Calibrate the oxygen system (refer to procedure 6.2 on page 6-20).
                  The problem still exists.
                   Yes    No
                    ↓      → Go to “Final Actions” on page 2-24.

               2. Attempt to calibrate the oxygen system again (refer to procedure 6.2
                                                                                                  2
                  on page 6-20). The problem still exists.
                   Yes    No
                    ↓      → Go to “Final Actions” on page 2-24.

               3. For assistance, call Technical Support at (800) 437-2437.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 2 - 119
Diagnostic Menus
Chapter 2: Troubleshooting Procedures


NOTES:




Page 2 - 120                            Isolette® Infant Incubator (Model C2000) Service Manual
                                                    Chapter 3
                                          Theory of Operation

Chapter Contents

   Controller Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 3
   Variable Height Adjustable Pedestal/Stand Assembly . . . . . . . . . . . . . . . . 3 - 7
   Hood/Shell Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 8
   Theory of Operation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 17
                                                                                                                          3
       Electrical System. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 17
            Sensor Module. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 17
            Controller . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 21
            Impeller Movement Detector (IMD) P.C. Board . . . . . . . . . . . . . . . 3 - 22
            Fan Motor . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 23
            Heater Power. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 24
            Humidity Heater Power . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 24
       Air System. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 29
            Overall Functional Description. . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 29
            Air Mode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 31
            Skin Mode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 32
            Oxygen Control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 32
            Humidity Control Valve . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 33
       Hardware. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 33
            Weighing Mode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 33
            Trend Displays. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 33
            Interface Connections . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 34
            RS-232 Serial Port Protocol. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3 - 35




Isolette® Infant Incubator (Model C2000) Service Manual                                                      Page 3 - 1
Chapter 3: Theory of Operation


NOTES:




Page 3 - 2                       Isolette® Infant Incubator (Model C2000) Service Manual
                                                                     Controller Assembly
                                                           Chapter 3: Theory of Operation



Controller Assembly

                     Figure 3-1. Controller Assembly Block Diagram




                                                                                            3




Isolette® Infant Incubator (Model C2000) Service Manual                        Page 3 - 3
Controller Assembly
Chapter 3: Theory of Operation


                Figure 3-2. Controller Power Supply Schematic Diagram

                      Refer to fold-out FO 3-1 at the rear of this manual.




Page 3 - 4                                 Isolette® Infant Incubator (Model C2000) Service Manual
                                                                        Controller Assembly
                                                              Chapter 3: Theory of Operation


                   Figure 3-3. Interface P.C. Board Schematic Diagram

                       Refer to fold-out FO 3-2 at the rear of this manual.




                                                                                               3




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 3 - 5
Controller Assembly
Chapter 3: Theory of Operation


             Figure 3-4. Central Processing Unit P.C. Board Schematic Diagram

                       Refer to fold-out FO 3-3 at the rear of this manual.




Page 3 - 6                              Isolette® Infant Incubator (Model C2000) Service Manual
                                              Variable Height Adjustable Pedestal/Stand Assembly
                                                                  Chapter 3: Theory of Operation



Variable Height Adjustable Pedestal/Stand Assembly

   Figure 3-5. Variable Height Adjustable Pedestal/Stand Assembly Wiring Diagram




                                                                                                   3




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 3 - 7
Hood/Shell Assembly
Chapter 3: Theory of Operation



Hood/Shell Assembly

                  Figure 3-6. Sensor Module Functional Block Diagram


                       Refer to fold-out FO 3-4 at the rear of this manual.




Page 3 - 8                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                       Hood/Shell Assembly
                                                              Chapter 3: Theory of Operation


               Figure 3-7. Sensor Module P.C. Board Schematic Diagram


                           Refer to fold-out FO 3-5 at the rear of this manual.




                                                                                               3




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 3 - 9
Hood/Shell Assembly
Chapter 3: Theory of Operation


                       Figure 3-8. Sensor Module P.C. Board Layout




Page 3 - 10                            Isolette® Infant Incubator (Model C2000) Service Manual
                                                                       Hood/Shell Assembly
                                                              Chapter 3: Theory of Operation


                     Figure 3-9. Scale P.C. Board Schematic Diagram


                     Refer to fold-out FO 3-6 at the rear of this manual.




                                                                                               3




Isolette® Infant Incubator (Model C2000) Service Manual                         Page 3 - 11
Hood/Shell Assembly
Chapter 3: Theory of Operation


                           Figure 3-10. Scale P.C. Board Layout




Page 3 - 12                            Isolette® Infant Incubator (Model C2000) Service Manual
                                                                       Hood/Shell Assembly
                                                              Chapter 3: Theory of Operation


       Figure 3-11. Impeller Movement Detector P.C. Board Schematic Diagram

                       Refer to fold-out FO 3-7 at the rear of this manual.




                                                                                               3




Isolette® Infant Incubator (Model C2000) Service Manual                         Page 3 - 13
Hood/Shell Assembly
Chapter 3: Theory of Operation


              Figure 3-12. Impeller Movement Detector P.C. Board Layout




Page 3 - 14                          Isolette® Infant Incubator (Model C2000) Service Manual
                                                                       Hood/Shell Assembly
                                                              Chapter 3: Theory of Operation


                        Figure 3-13. Shell Assembly Cable Routing

                       Refer to fold-out FO 3-8 at the rear of this manual.




                                                                                               3




Isolette® Infant Incubator (Model C2000) Service Manual                         Page 3 - 15
Hood/Shell Assembly
Chapter 3: Theory of Operation


                       Figure 3-14. Scale Assembly Cable Routing

                       Refer to fold-out FO 3-9 at the rear of this manual.




Page 3 - 16                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                      Theory of Operation
                                                            Chapter 3: Theory of Operation



Theory of Operation

       Electrical System

               Sensor Module

               The sensor module P.C. board provides the interface for the patient and
               incubator requirements that the infant incubator must support. The
               sensor module assembly reads and processes the following
               parameters:
                 • Temperature
                 • Oxygen
                 • Humidity                                                                  3
                 • Weight information, collected from external sensors and cables

               This information is periodically updated and transmitted to the main
               controller upon request.

               The sensor module P.C. board does not require manual calibration.
               Calibration performs automatically and periodically during normal
               operation. To provide safe monitoring and control, both the temperature
               information and oxygen information have redundant circuitry to prevent
               single-fault failures.

               All signals are transmitted through serial data communication.

               The sensor module connects to a sensor P.C. board that has the
               following parameters required for the system:
                 • Air temperature
                 • Oxygen
                 • Humidity
                 • Fan operation

               Power Supply

               The power to the sensor module P.C. board is provided through
               connector J4, providing ±12V AC for the system. U21, U19, and U15
               regulate the voltages by providing +5V, digital +5V and analog -5V,
               respectively. U20 provides a precision +5V source for analog signal
               conversions.



Isolette® Infant Incubator (Model C2000) Service Manual                       Page 3 - 17
Theory of Operation
Chapter 3: Theory of Operation


               Sensor Position Detection

               Hall effect sensors sense the magnets in the slide mechanism. The
               sensors, U9 and U2, determine the calibration position. The sensors,
               U16 and U22, determine the hood’s position during normal operation.
               The output is normally high. These devices provide a low output if a
               significant south pole magnetic field is applied to their surface.

               Remote Light Alarm Indicator

               DS1 provides an alarm indication with a high field of view. A positive
               signal, RMLITE, at the gate of transistor Q3 illuminates DS1.

               Scale Interface

               The connector J3 provides the interface and power for the scale
               module. The scale module supports serial data communication. The
               signal SCCLK is used for scale communication only and is normally
               high when the scale is disconnected. The signal CDATA is bi-directional
               and is normally in the low state when the scale is not connected.

               Fan Control/Feedback Circuit

               To drive the DC fan on the sensor board, the signal FANON pulses Q1
               on its gate at a 50% duty cycle at approximately 48 Hz to maintain
               proper speed and to increase fan life. Every 4 seconds, the
               microcontroller asserts FANON for 42 milliseconds, and the fan pulse
               detection begins.

               U1A handles the pulse detection and, through the resistors R3 and R7,
               samples the current spikes from the fan produced across R1. The
               amplifier operates as a differentiator, providing high gain for the current
               spikes. D1 and C16 then rectify and filter this signal and then feed it to
               the Analog/Digital (A/D) converter as signal FANPUL. This provides a
               semi-DC level as a function of the fan rotation.

               Temperature Measurement

               The temperature data acquisition circuit starts with the analog
               multiplexers, U6 and U5, each allowing an 8-to-1 signal switching. The
               microcontroller selects the multiplexer channel by the signals MSEL0,
               MSEL1, and MSEL2. Each multiplexer output can be inhibited by either
               signal TM1SEL or TM2SEL, depending on the multiplexer; only one
               multiplexer is active at a time. With each multiplexer output into the
               amplification under control, this data acquisition is viewed as a 16-to-1




Page 3 - 18                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                                       Theory of Operation
                                                             Chapter 3: Theory of Operation


               analog temperature selector. The microcontroller selects a new
               temperature channel every 21 milliseconds.

               The resistor R14 provides the constant voltage drive required for each
               thermistor as it is selected from the appropriate multiplexer. This
               voltage is amplified by a factor of 2.1083, and is sent to the A/D
               converter as signal TCOM.

               To provide automatic calibration of the circuit and eliminate temperature
               and aging drifts, R44 and R45 introduce precise calibration values into
               each multiplexer. These values are read through the multiplexers and
               are used in software processing to eliminate the gain and offset errors
               of each multiplexer/amplifier combination. These values equate to
               120.87 °F (49.37 °C) and 72.72 °F (22.62 °C), which allow for precise
               circuit calibration.
                                                                                              3
               Resistor R43 is an additional check to the circuit, which provides a
               resistance simulating 98.57 °F (36.98 °C).

               The sensor module supports the following three air temperature
               sensors on the sensor board:
                 • AIRTE
                 • AIRTC
                 • AIRTM

               These signals interface through J2-6 to J2-8. The thermistors then route
               to temperature multiplexers U5 and U6, which provide analog signal
               processing into the A/D converter.

               The skin temperature probes contain dual thermistors. The sensor
               module supports two probes that plug into connectors J6 and J7. The
               two thermistors connect to SKNT1M and SKNT1C or SKNT2M and
               SKNT2C, with a common connector at AGND. Both probes have high
               frequency filtering by inductor networks LN1 and LN2. In addition, each
               skin probe has a resistor that is input to the multiplexers. The
               microcontroller uses these signals, SKNT1D and SKNT2D, to
               determine if the probes are installed.

               Humidity Measurement

               Humidity measurement originates with the humidity sensor on the
               sensor P.C. board, connected to J2-5 and J2-14 (AGND and HS2,
               respectively). The sensor is a capacitive-type that changes capacitance




Isolette® Infant Incubator (Model C2000) Service Manual                        Page 3 - 19
Theory of Operation
Chapter 3: Theory of Operation


               as a function of humidity; the net range of capacitances is from
               approximately 160 pF to 200 pF. The sensor connects to the amplifier
               U7A/U8A, which is set up as a multi-vibrator. The sensor capacitance
               charges up through R20 and R21 to a threshold voltage established by
               R30 and R26.

               When the capacitor voltage reaches the threshold, the capacitor
               U7A/U8A goes high to 2.5 V as controlled by R19 and R28, and turns
               on Q2. This discharges the humidity sensor through R20 until it reaches
               the lower threshold established by R24, R26, and R30. The capacitor
               voltage goes from approximately 0.2 V to 0.7 V. At this point, the
               comparators output goes low, releasing the drive to Q2 and allowing the
               humidity to start charging again. This produces a frequency output as a
               function of capacitance, such as humidity.

               The output signal, which is only 2.5 V peak, is then input into U7B/U8B
               to condition the 5 V signal. Hysteresis is provided through the use of
               R23, R29, and R32 to ensure stable frequency switching. The output
               signal, JUMPUL, is then sent to the microcontroller for processing. A
               typical frequency would be around 37 KHz.

               Microcontroller

               The microcontroller is a Priority-Interrupt Controller (PIC) 16C73, used
               for signal-processing and for control of all signals on the sensor
               module. The device has three external ports, configurable as inputs and
               outputs. The microcontroller operates from a precise time-base of
               crystal Y1, operating at 4 MHz. The instruction cycle time of the PIC is
               ¼ of that, namely at 1 MHz or 1 microsecond.

               To ensure a clean power-up, U10 provides a fixed power-up reset to the
               microcontroller. This integrated circuit also generates a rest in the event
               of a brownout condition when the D+5 falls below a predetermined
               threshold.

               If the main controller determines that the sensor module requires reset
               intervention, the reset line of the microcontroller, SMRES, is available to
               the main controller.

               The PIC device operates with an internal watchdog timer device that
               asserts SMRES if the program execution operates outside normal
               conditions.




Page 3 - 20                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                         Theory of Operation
                                                               Chapter 3: Theory of Operation


               Expansion Devices

               The digital multiplexer, U3, allows additional digital signals for processor
               control. It is a dual, 4-to-1 multiplexer that allows the microcontroller to
               use two ports for 8-bits of information. The signals, DVSEL0 and
               DVSEL1, control U18.

               The buffered line-drivers, U13A/B and U14A, are used for signals that
               are going off-board, namely SMDATA, SCDATA, and SCCLK. The
               SMDATA line is used as a bi-directional line that can change from input
               or output “on-the-fly” for data communication to the main controller. The
               SCDATA is similar, with connection to the scale at connector J3.
               SCCLK is the buffered clock line used for scale communications.

               Buffer U14B provides an inversion for TM1SEL, producing TM2SEL to
               alternately enable and disable the temperature multiplexers.                     3
               Analog/Digital (A/D) Conversions

               The A/D converter, U11, is an eight-channel, 12-bit, serial, interface
               device. Control for the channels is software-configurable by the serial
               communication line SSPCLK, ADCDIN, and COMOUT. The signal,
               ACENI, enables the A/D converter for signal processing and is asserted
               twice every 21 milliseconds; the A/D converter is read twice. In addition,
               the ADCIN and COMOUT are driven at 21 millisecond intervals. The
               SSPCLK is shared with the EEPROM on the sensor board and scale
               clock; therefore, the timing is not periodic.

               All temperature information appears as a multiplexed signal on Channel
               0, and oxygen information appears as a multiplexed signal on Channel
               2. Channel 4 enables the A/D converter to read its maximum input, and
               Channel 5 enables the A/D converter to read its minimum input to
               determine proper A/D functioning.

               The analog representation of fan pulses apply to Channel 6.

               Controller

               The controller accepts input voltages between the range of 90V AC and
               264V AC through a universal input switching power supply. Voltages
               above the safe operating range are clamped using a transorb diode.

               The controller accepts input frequencies between the range of 48 Hz to
               62 Hz through a universal input switching power supply.




Isolette® Infant Incubator (Model C2000) Service Manual                          Page 3 - 21
Theory of Operation
Chapter 3: Theory of Operation


               The stand supplies the input power and protective ground to the
               controller and incorporates a 15 A circuit breaker and electromagnetic
               interference (EMI) filtering components.

               The controller provides AC power to the heater and the humidifier.
               These outputs are fused in the controller to protect the controller in the
               event of a short circuit or electrical overload.
                 • Maximum heater voltage—264V AC
                 • Maximum heater current—4.8 A
                 • Maximum humidifier voltage—264V AC
                 • Maximum heater current—1.2 A
                 • Heater/humidifier fuse rating—6.3 A

               The controller provides DC power to the following:
                 • The fan
                 • The sensor module
                 • The scale
                 • The SPO2 module, if available
                 • The airflow sensors
                 • The door switches

               These outputs are current-limited in the controller to protect the
               controller and the powered device if a circuit shorts or electrically
               overloads. These outputs are regulated to ensure the output voltage is
               within the voltage specification for the powered device. The
               microprocessor feeds and monitors the outputs 1 and 2 into the A/D
               converter.

               Impeller Movement Detector (IMD) P.C. Board

               The Impeller Movement Detector (IMD) P.C. board is positioned so that
               magnets pressed into the bottom of the impeller pass directly over a
               Hall effect sensor mounted to the IMD P.C. board. The IMD circuit
               monitors the Hall effect sensor’s pulse train, produced by the magnets
               when the impeller rotates. The speed of the impeller is measured and
               compared with the pre-determined maximum and minimum acceptance
               limits. If the impeller’s rotational speed is too fast or too slow, an
               impeller error signal generates. The IMD circuit also detects if one, two,
               or all three magnets are missing or if an old impeller without magnets is




Page 3 - 22                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                         Theory of Operation
                                                               Chapter 3: Theory of Operation


               used. These errors produce the same error signal to the controller as
               for low or high impeller speeds.

               The controller’s +12 V supplies the power for the IMD circuit through a
               301 Ω resistor. This resistor and the load of the IMD circuit form a
               voltage divider that sets the LONG signal voltage that remains constant.
               U1, a voltage regulator, supplies +5 V DC to the Hall effect sensor (U3)
               and the microcontroller (U2). As the magnets pass above the Hall effect
               sensor, its open-drain output, U3-2, goes low, detecting the magnets’
               field. When the magnets’ field is removed, the oscillator is used as a
               reference. When an error condition is detected, U2-2, the
               microcontroller’s output, drives low, which accomplishes the following:
                 • Turns off Q1.
                 • Releases a portion of the load on the short signal, allowing it to rise
                   above the LONG signal voltage.
                                                                                                3
               R2, the switch portion of the SHORT signal load, and R4, the unswitch
               position of the SHORT signal load, adjust to provide an approximate
               1 V swing between the error and non-error outputs. The capacitors, C1
               and C2, filter the system’s supply.

               The IMD P.C. board supports in-circuit programming (ICP) of the
               microcontroller. Programming is done after the unprogrammed
               microcontroller is populated with all the other components by
               connecting a programmer to the pads labeled VPP, +5 V, CLK, DTA,
               and GND.

               Fan Motor

               The controller sets the fan motor speed if the watchdog is not tripped.
               The microprocessor supplies a pulse-width modulation (PWM) signal to
               an optocoupler for isolation. The output connects to an integrator circuit
               that converts the PWM signal to an analog signal for the motor
               controller. The motor incorporates the Hall effect sensors for monitoring
               and control. One of the Hall effect sensor outputs is fed to the
               microprocessor for measuring the motor speed. If the watchdog timer
               trips, the fan motor speed is maintained at 1500 rpm ± 450 rpm.

               The controller provides an alarm to indicate a failure of the fan to rotate.
               When this occurs, the heater and humidifier disable, and an audible
               alarm with a visual indication activates.




Isolette® Infant Incubator (Model C2000) Service Manual                          Page 3 - 23
Theory of Operation
Chapter 3: Theory of Operation


               Heater Power

               The controller monitors the heater power. A current transformer is in
               series with the power to the heater and the humidifier. The output of the
               current transformer connects to the A/D converter.

               The system enables control of the incubator’s heater. The
               microprocessor controls a solid state relay that controls the power to
               the heater. The microprocessor and the watchdog circuit control the
               safety relay, K3. The release of the safety relay removes power from
               the heater regardless of the functionality of the heater triac.

               Humidity Heater Power

               The controller monitors the humidity heater power. A current
               transformer is in series with the power to the heater and humidifier. The
               output of the current transformer connects to the A/D converter.

               The system enables control of the humidity heater. The microprocessor
               controls a solid state relay that controls the power to the humidity
               heater. The microprocessor and the watchdog circuit control the safety
               relay, K3. The release of the safety relay removes power from the
               humidifier heater regardless of the functionality of the humidity heater
               triac.

               Oxygen Control

               The system enables control of the oxygen pneumatics. The
               microprocessor provides a PWM signal to the solenoid’s metal oxide
               semiconductor field-effect transistor (MOSFET).

               The voltage to the oxygen solenoid is monitored and fed into the A/D
               converter. This circuit monitors the 12 V power supply and thermal fuse.

               Light-Emitting Diodes (LEDs)

               The microprocessor drives each light-emitting diode (LED). The
               hardware watchdog timer circuit drives the alarm/system fail indicator.
               The power fail detection circuitry drives the Power Fail indicator.




Page 3 - 24                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                        Theory of Operation
                                                              Chapter 3: Theory of Operation


               Audio Alarms

               The audible alarm circuit incorporates an oscillator circuit to generate
               the three alarm frequencies used:
                 • 600 Hz
                 • 1500 Hz
                 • 2500 Hz

               The microprocessor, the watchdog circuit, and the power failure
               detection circuitry drive the audible alarm circuit.

               The audio volume is capable of three discrete sound levels. An analog
               switch, incorporated in the audible alarm amplifier circuit, selects a 57
               dB, 62 dB, or 65 dB output, as measured by International
               Electrotechnical Commission (IEC) 601-19-2:102.3. The
                                                                                               3
               microprocessor, the watchdog circuit, and the power failure detection
               circuit control the analog switch.

               Power Fail

               The controller provides an audio output for power fail conditions. The
               alarm oscillator is set for 600 Hz at 65 dB output, as measured by IEC
               601-19-2:102.3. A timer circuit generates the cadence tone during
               power failures.

               When a Power Failure alarm is activated, the following occurs:
                 • The Power Fail indicator on the front panel illuminates.
                 • An alarm sounds.

               A high energy storage capacitor powers the power failure detection
               circuitry and supplies power to the audible alarm and indicator for a
               minimum of 10 minutes. This capacitor charges while the unit is
               operating. When power is lost to the controller and the Power switch
               remains in the On position, the storage capacitor supplies power to the
               power failure circuitry. The power failure circuitry incorporates a timer
               circuit that periodically enables the audible alarm and Power Fail
               indicator at a cadence of 520 milliseconds off and 98 milliseconds on
               until one of the following occurs:
                 • The Power switch is turned off.
                 • The power is restored.
                 • The storage capacitor is depleted.




Isolette® Infant Incubator (Model C2000) Service Manual                         Page 3 - 25
Theory of Operation
Chapter 3: Theory of Operation


               The Power Failure alarm silence is hardware-controlled. Pressing the
               Alarm Silence key during power failure silences the alarm for the
               duration of the power failure. The Power Fail indicator flashes until one
               of the following occurs:
                 • The storage capacitor is depleted.
                 • The Power switch is turned off.
                 • The power is restored.

               The System Failure alarm is unaffected by the Alarm Silence key.

               Interfacing

               An interface port enables an RS-232 serial communication link. The
               serial port is fully isolated from the remaining controller circuitry. The
               power to the serial port interface circuitry derives from an isolated
               winding on the power supply transformer. The RS-232 interface
               connector is a female DB-9, mounted on the rear of the controller. An
               RS-232 transceiver converts the RS-232 to logic voltage levels and vice
               versa. Optocouplers provide the isolation barrier and interface the RS-
               232 transceiver to the PC16550 UART. The UART interfaces the serial
               port to the microprocessor bus. All lines connected to the RS-232
               connector are filtered to block EMI. The RS-232 transceiver
               incorporates electrostatic discharge (ESD) protection.

               An interface enables communication between the controller module and
               the sensor module. The sensor module interface connector is a female
               DB-9, mounted on the rear of the controller and comprised of a bi-
               directional data line, a clock output line, and a reset output line. The
               data lines are fully isolated and optocoupled to the microprocessor. The
               controller provides isolated power to the sensor module.

               Door Switches

               The controller connects to the two door switches that are wired in
               parallel. The controller performs the following:
                 • Provides no more than 5 milliamperes (mA) of current to the
                   switches
                 • Provides less than 6V of power to the switches
                 • Monitors the return current to determine if either door is open




Page 3 - 26                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                       Theory of Operation
                                                             Chapter 3: Theory of Operation


               The switches are open when the door is closed. The input is protected
               with transorb diodes and is filtered to block EMI and prevent ESD
               damage to the controller.

               Cooling Fan

               The cooling fan provides a continuous flow of air through the controller
               to remove heat generated by the various components inside the
               controller enclosure. The cooling fan operates whenever power is
               applied to the controller. The cooling fan is equipped with a tachometer
               output signal that is supplied to the microprocessor.

               Ambient Temperature Sensors

               The temperature sensors, located in the airflow of the cooling fan, are
               NTC thermistors. The output signals of the redundant sensors feed into
               the A/D converter.
                                                                                              3
               Watchdogs

               The first watchdog timer is internal to the microprocessor. If the
               software does not update the watchdog timer within the required time
               frame, the internal watchdog resets the microprocessor and all
               peripherals connected to the external reset line.

               The second watchdog timer circuit attaches to the microprocessor bus.
               The microprocessor continuously writes the following data to the
               watchdog timer:
                 • Data 55 hex (01010101 binary) to watchdog register #1.
                 • Data AA hex (10101010 binary) to watchdog register #2.




Isolette® Infant Incubator (Model C2000) Service Manual                        Page 3 - 27
Theory of Operation
Chapter 3: Theory of Operation


               The watchdog timer trips in 1 second ± 0.4 second unless the above
               sequence is completed. Once the watchdog timer trips, the following
               occurs:
                 • The safety relay turns off, removing power from the heater and the
                   humidifier.
                 • The fan control reverts to closed loop control, maintaining a constant
                   fan speed regardless of the door’s position.
                 • The oxygen solenoid control from the microprocessor is overridden,
                   and the oxygen solenoid turns off so that no oxygen enters the
                   hood.
                 • A constant alarm sounds for a minimum of 500 milliseconds.
                 • The system failure indicator illuminates.

               The microprocessor resets the watchdog timer after a watchdog trip by
               sending the above data sequence.

               Factory Defaults

               Factory defaults are stored in program memory, flash EEPROM.
               System parameters are configured and stored in the real time clock
               (RTC) module or serial EEPROM. The RTC memory and random
               access memory (RAM) are protected against corruption during power
               failures and are battery-backed for a period of time.

               The program is stored in reprogrammable memory and may be
               reprogrammed through a cable connected to the serial port of a
               computer. The program memory is stored in a flash EEPROM. The RS-
               232 serial port operates at speeds of 115,200 baud to expedite the
               speed of the program download.

               Power Supply

               The power supply is so designed that 1 second after disconnection of
               the plug, the voltage between the supply pins of the plug and between
               either supply pin and the enclosure does not exceed 60 V by using a
               bleeder resistor across the mains filter capacitor, if necessary.




Page 3 - 28                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                        Theory of Operation
                                                              Chapter 3: Theory of Operation


       Air System

               Overall Functional Description

               The controller displays the air temperature and the skin temperature on
               an electroluminescent display. Optional displays of the humidity and
               oxygen concentration levels within the hood environment and the
               infant’s weight are available. In addition, Trend displays of 2, 4, 8, 12,
               and 24 hours of all parameters (except weight, which is presented in
               days) are user-selectable.

               To indicate which mode of operation, Air Mode or Skin Mode, is in
               control, the set temperature of the controlling parameter remains on
               adjacent to the actual displayed temperature. In addition, the rotating
               wheel in the Air or Skin softkey designator rotates.                            3
               The forced air circulation system controls the temperature, humidity,
               and oxygen concentration (see figure 3-15 on page 3-30). The motor-
               driven impeller in the shell draws a controlled amount of approximately
               7 liters per minute (lpm) of room air through the air intake filter.




Isolette® Infant Incubator (Model C2000) Service Manual                         Page 3 - 29
Theory of Operation
Chapter 3: Theory of Operation


                       Figure 3-15. Air/Oxygen Circulation System




Page 3 - 30                           Isolette® Infant Incubator (Model C2000) Service Manual
                                                                        Theory of Operation
                                                              Chapter 3: Theory of Operation


               The impeller also provides the internal circulation at a much greater
               flow than that of the fresh gas inflow. The total flow of fresh and
               circulated air is directed past the airflow sensor and around the heater.
               The air enters the infant compartment up through the slots at the front
               and rear of the main deck and then passes between the front and rear
               inner walls. The air circulates past the sensor module, which contains
               the temperature sensing probe that encapsulates the air temperature
               control thermistor and a high air temperature alarm thermistor. After
               circulating within the infant compartment, the air then re-circulates
               down through a slot in the right end of the main deck, and back to the
               impeller. When the access panel of the hood is open, the air continues
               to flow upward past the opening, creating a warm air curtain to minimize
               the drop in air temperature in the incubator. The temperature is
               regulated using either the incubator’s air or the infant’s skin temperature
               as the controlling parameter; the desired mode is selected by the front
               panel keys.
                                                                                               3
               In either mode of operation, the heater output is proportional to the
               amount of heat required to maintain the desired temperature.

               Air Mode

               In Air Mode, the air temperature is maintained from 68 °F to 99 °F
               (20 °C to 37 °C) (99 °F to 102 °F (37 °C to 39 °C) in Temperature
               Override Mode), as selected by the Air Set Temperature Up and Down
               arrow keys on the front panel. A probe located in the sensor module
               monitors the incubator’s air temperature and compares it with the air’s
               set temperature setting. The probe supplies this information to the
               heater control circuitry, which regulates the heater output to maintain
               the air temperature setting. The actual air temperature appears on the
               Air Temperature display. A second sensor within the air temperature
               probe serves as a backup to limit the maximum incubator temperature.
               If the high temperature limit activates, the heater shuts off.

               In Air Mode, the infant’s temperature is a function of the air temperature
               and the infant’s ability to establish and maintain its own temperature. A
               small infant, or one with underdeveloped homeostatic control, may not
               be able to maintain a stable temperature at the desired level.

               In Air Mode, there is a 15-minute setpoint retention. When you first
               power the unit on, the air setpoint temperature is 95 °F (35 °C); for
               example, if you change the air setpoint temperature to 95.9 °F
               (35.5 °C), and a power failure occurs, the air set temperature comes up
               to 95.9 °F (35.5 °C) if the unit turns on again before 15 minutes elapse.



Isolette® Infant Incubator (Model C2000) Service Manual                         Page 3 - 31
Theory of Operation
Chapter 3: Theory of Operation


               Skin Mode

               In Skin Mode, the infant’s temperature is selected from 93 °F to 99 °F
               (34 °C to 37 °C) (99 °F to 100 °F (37 °C to 38 °C) in Temperature
               Override Mode) by the Skin Set Temperature Up and Down arrow
               keys on the front panel. A temperature sensing probe attaches directly
               to the infant’s skin. The probe supplies information to the heater control
               circuitry, which proportions the heater output to maintain the skin set
               temperature.

               The air temperature still appears in Skin Mode, but as information only.
               If Air Mode is selected while the skin probe remains connected, the
               Skin Temperature display continues to display actual skin
               temperature, but it does not control.

               The sensor module accepts two skin probes. However, when the
               second skin probe connects to the sensor module in Skin Mode, an
               alarm sounds, and the message Remove Skin 2 Probe appears. To
               connect the second skin probe, first select Air Mode. The controller then
               displays the two temperatures.

               If Skin Probe 1 disconnects from its receptacle during Skin Mode, the
               Skin Temperature display goes blank, an alarm sounds, and the
               heater turns off.

               Oxygen Control

               An oxygen sensor assembly mounted inside the sensor module adjusts
               the flow of oxygen into the hood and controls the oxygen concentration
               level within the incubator’s hood environment.

               A valve regulates the flow into the incubator and periodically interrupts
               the flow of oxygen into the incubator.

               The sensor module houses two independent oxygen fuel cells that
               monitor and control the oxygen concentration levels inside the
               incubator.

               If the sensor module is outside of the hood environment during Oxygen
               Mode, audible and visual alarms are enabled, and the flow of oxygen is
               interrupted.

               In Oxygen Mode, the user sets the oxygen level control point from 21%
               to 65%. The high and low alarm limits automatically set to ±3% from the




Page 3 - 32                            Isolette® Infant Incubator (Model C2000) Service Manual
                                                                          Theory of Operation
                                                                Chapter 3: Theory of Operation


               control point. If the oxygen concentration level rises above or falls
               below the selected setpoint limits, an audible and visual alarm occurs.

               Humidity Control Valve

               The built-in humidifier provides humidification of the incubator from 30%
               to 95% RH in 1% increments. The humidifier reservoir permits visual
               inspection of the water level.

               If the water level in the chamber is depleted, an audible and visual Low
               Humidity alarm occurs, indicating a need to replenish the water supply.

       Hardware

               Weighing Mode                                                                     3
               Two load cells in a platform under the mattress perform the actual
               weighing function. These cells provide a voltage that is proportional to
               the load on it. The controller processes the voltage and displays it in
               either kilograms or pounds/ounces on the Weight display.

               The weighing routine is initiated by placing the infant on the mattress. If
               the infant is already on the mattress, lift the infant off the mattress; when
               the system zeros, return the infant to the mattress to obtain the weight.

               The Weigh key enables repeated weighing of the infant after the
               weighing routine is initiated as described above.

               Trend Displays

               Four standard parameters are presented on Trend displays:
                 • Air temperature
                 • Skin temperature #1
                 • Skin temperature #2
                 • Heater power

               Additional Trend displays are available when the unit is equipped with
               any of the following options:
                 • Oxygen
                 • Weight
                 • Humidity




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 3 - 33
Theory of Operation
Chapter 3: Theory of Operation


               The Trend time is user-selectable in intervals of 2, 4, 8, 12, and 24
               hours for all parameters, except for weight, which provides a trend of 7
               days.

               Interface Connections

               A serial interface port is provided as a data terminal device and an RS-
               232 output.

               The following parameters are available:
                 • Air and skin setpoint temperatures
                 • Current air and skin temperatures
                 • Oxygen setpoint
                 • Oxygen level
                 • Humidity setpoint
                 • Humidity level
                 • Infant weight




Page 3 - 34                            Isolette® Infant Incubator (Model C2000) Service Manual
                                                                        Theory of Operation
                                                              Chapter 3: Theory of Operation


               RS-232 Serial Port Protocol

               The RS-232 serial port connector is next to the AC power connector on
               the front of the incubator. The serial port is configured for 2400 baud, 8
               data, 1 stop, no parity, and is output only (see figure 3-16 on page
               3-35).

                          Figure 3-16. RS-232 Connector Pin Outs




                                                                                               3




               During normal operation, a data packet transmits every 5 seconds.
               Each data packet is entirely in American Standard Code Information
               Interchange (ASCII) and is readable when displayed on any standard
               RS-232 terminal device. A data packet consists of one 82-character line
               of text that is composed of a prefix, a data portion, a suffix, a checksum,
               and a carriage return/line feed (CR/LF) pair.

               The prefix identifies the data line. It consists of an opening bracket and
               an ID character that are unique to the data line. The format of the data
               portion depends on the specific data line. Any character positions within
               the data portion that are undefined transmit as spaces to enhance the
               readability of the output. The suffix property limits the data portion and
               consists of a closing bracket.




Isolette® Infant Incubator (Model C2000) Service Manual                         Page 3 - 35
Theory of Operation
Chapter 3: Theory of Operation


               The checksum is two ASCII hexadecimal digits and represents an 8-bit
               acclamation of the ASCII characters from the prefix to the suffix,
               inclusive.

               All monitored parameters, including temperature, oxygen, humidity, and
               weight, transmit at the 5-second interval. Asynchronous events, such
               as alarms or mode changes, transmit as they occur.

               Example of the data string:

               000000000111111111122222222223333333333444444444455555555
               55666

               12345678901234567890123456789012345678901234567890123456
               7890123

               [ ISOLETTE 000000000000 361A 385 387 360 220 050 76 75 21 21
               1245 ]8D

                                 Table 3-1. RS-232 Serial Port Protocol

                      Columns                            Description
                1 and 2              Prefix: 2 characters, ‘[‘ followed by the ID charac-
                                     ter (see table 3-2 on page 3-38)
                4 through 11         Product ID: 8 characters
                13 and 14            Mode bit flags: 2 hexadecimal digits (see table 3-
                                     3 on page 3-38)
                15 through 24        Alarm bit flags: 10 hexadecimal digits (see table
                                     3-4 on page 3-39)
                26 through 28        Setpoint temperature: 3 digits, 1 decimal, Celsius
                29                   Air/Skin Mode: 1 character “A or B”
                31 through 33        Skin temperature 1: 3 digits, 1 decimal, Celsius
                35 through 37        Skin temperature 2: 3 digits, 1 decimal, Celsius
                39 through 41        Air temperature: 3 digits, 1 decimal, Celsius
                43 through 45        Ambient temperature: 3 digits, 1 decimal, Celsius
                47 through 49        Heater power: 3 digits, range 0 to 250
                51 and 52            Humidity: 2 digits, 0 decimal
                54 and 55            Setpoint humidity: 2 digits
                57 and 58            Oxygen: 2 digits, 0 decimal
                60 and 61            Setpoint oxygen: 2 digits



Page 3 - 36                            Isolette® Infant Incubator (Model C2000) Service Manual
                                                                          Theory of Operation
                                                                Chapter 3: Theory of Operation


                     Columns                              Description
                63 through 66           Weight: 4 digits, 3 decimals, kilograms
                78                      Suffix: 1 character, ‘[‘
                79 and 80               Checksum: 2 hexadecimal digits
                81 and 81               CR/LF: 2 control characters




                                                                                                 3




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 3 - 37
Theory of Operation
Chapter 3: Theory of Operation


                                      Table 3-2. ID Character

                      Character                        Description
                <space>            Normal mode
                1                  Special/Test Mode is in effect (data may be
                                   invalid)


                                     Table 3-3. Mode Bit Flags

                         Bit                           Description
                01                 Humidity on
                02                 Oxygen on
                04                 Baby Mode configuration
                08                 0.5 C baby alarm limit
                10                 Reserved
                20                 Reserved
                40                 Reserved
                80                 Reserved


               For example: If “Humidity on” and “Baby Mode configuration” are
               selected, the character is 05.




Page 3 - 38                          Isolette® Infant Incubator (Model C2000) Service Manual
                                                                          Theory of Operation
                                                                Chapter 3: Theory of Operation


                                         Table 3-4. Alarm Bit Flags

                         Bit                               Description
                0000000001              Low control temperature
                0000000002              High control temperature
                0000000004              Low oxygen
                0000000008              High oxygen
                0000000010              High temperature cut-out
                0000000020              Skin 1—probe failure
                0000000040              Skin probe—disconnect
                0000000080              Oxygen calibration required
                0000000100
                0000000200
                                        Sensor out of position
                                        Water level low
                                                                                                 3
                0000000400              Procedural Silence
                0000000800              Motor failed
                0000001000              Low air flow
                0000002000              Heater failed
                0000004000              EEPROM failed
                0000008000              Sensor module failure
                0000010000              Controller failure 1
                0000020000              Controller failure 2
                0000040000              Controller failure 3
                0000080000              Controller failure 4
                0000100000              Air probe failed
                0000200000              Oxygen cell different
                0000400000              Scale disconnect
                0000800000              Too much weight
                0001000000              Scale failed


               For example: If the air temperature and oxygen are low and Procedural
               Silence is initiated, such as when an access door is open, the 10
               character value equals 000000405.

               Certain fields, such as air temperature, have an implied decimal point.
               The decimal point does not physically appear in the data stream.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 3 - 39
Theory of Operation
Chapter 3: Theory of Operation


NOTES:




Page 3 - 40                      Isolette® Infant Incubator (Model C2000) Service Manual
                           Chapter 4
           Removal, Replacement, and
              Adjustment Procedures

Chapter Contents

   Skin Temperature Probe . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 5
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 5
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 5
   Sensor Module Assembly. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 6
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 6
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 7
   Oxygen Sensor Cell . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 9          4
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 9
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 10
   Controller Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 11
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 11
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 11
   Hood Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 14
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 14
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 14
   Check Valve Assembly. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 16
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 16
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 18
   Mattress, Mattress Tray, and X-ray Tray . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 20
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 20
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 21




Isolette® Infant Incubator (Model C2000) Service Manual                                                     Page 4 - 1
Chapter 4: Removal, Replacement, and Adjustment Procedures


   Impeller Assembly. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 22
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 22
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 23
   Motor Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 24
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 24
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 27
   Access Panel . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 29
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 29
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 31
       Adjustment. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 32
   Iris Entry Port Sleeve . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 33
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 33
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 33
   Access Door Latch . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 35
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 35
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 37
   Access Door and Access Door Pivot Hinges . . . . . . . . . . . . . . . . . . . . . . 4 - 38
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 38
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 39
   Electroluminescent (EL) Display Front Panel . . . . . . . . . . . . . . . . . . . . . . 4 - 41
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 41
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 42
   Electroluminescent (EL) Central Processing Unit (CPU) P.C. Board,
   EL Display Faceplate, and EL Display . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 43
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 43
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 44
   Controller Fan Assembly. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 45
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 45
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 46
   Interface/Power Supply Module . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 47
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 47



Page 4 - 2                                         Isolette® Infant Incubator (Model C2000) Service Manual
                                           Chapter 4: Removal, Replacement, and Adjustment Procedures


       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 48
   Power Supply P.C. Board Assembly and Interface P.C. Board Assembly 4 - 49
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 49
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 50
   Air Intake Microfilter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 51
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 51
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 41
   Heater Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 52
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 52
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 54
   Impeller Movement Detection Sensor . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 55
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 55
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 58
   AC Wiring Harness Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 60
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 60
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 62
   Sensor Module-To-Controller Cable Assembly . . . . . . . . . . . . . . . . . . . . 4 - 65
                                                                                                                       4
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 65
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 67
   Access Panel Pawl Latch and Knob Assembly . . . . . . . . . . . . . . . . . . . . 4 - 70
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 70
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 71
   Iris Entry Port Retaining Rings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 73
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 73
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 73
   Access Door Cuff . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 74
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 74
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 74
   Access Door Gasket. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 76
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 76
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 76



Isolette® Infant Incubator (Model C2000) Service Manual                                                   Page 4 - 3
Chapter 4: Removal, Replacement, and Adjustment Procedures


   Pivot/Hook Lock Assembly Bracket . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 77
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 77
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 78
   Heat Shield Latch . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 80
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 80
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 81
   Heat Shield . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 82
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 82
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 83
   Mattress Tilt Knob . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 84
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 84
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 87
   Mattress Tilt Mechanism . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 90
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 90
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 93
   Sensor Module Lock (Models with Sensor Module Lock Only). . . . . . . . . 4 - 94
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 94
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 95
   Access Grommet. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 96
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 96
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 97
   Upper Transition Plate . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4 - 98
       Removal. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 98
       Replacement . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .4 - 98




Page 4 - 4                                          Isolette® Infant Incubator (Model C2000) Service Manual
                                                                   4.1 Skin Temperature Probe
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


4.1    Skin Temperature Probe
               Tools required: None

       Removal
               Disconnect the skin temperature probe (A) from the sensor module
               assembly (B) (see figure 4-1 on page 4-5).

                            Figure 4-1. Skin Temperature Probe




                                                                                                 4


       Replacement
               1. Perform the removal procedure in reverse order.

               2. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 4 - 5
4.2 Sensor Module Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.2    Sensor Module Assembly
              Tools required: None

       Removal
              1. Disconnect the sensor module assembly (A) from the shell
                 assembly (B) (see figure 4-2 on page 4-6).

                               Figure 4-2. Sensor Module




              2. If the unit is equipped with a sensor module locking assembly (C),
                 lower it.

              3. Withdraw the sensor module assembly (A) from the hood assembly
                 (D) until it stops.

              4. Pull out the clip on the left side of the sensor module assembly (A),
                 and slide the sensor module assembly (A) out of the hood assembly
                 (D).

              5. If necessary, disconnect any skin temperature probes (E) from the
                 sensor module assembly (A) (refer to procedure 4.1 on page 4-5).




Page 4 - 6                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                  4.2 Sensor Module Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


               6. If necessary, disconnect any cable assemblies from the sensor
                  module assembly (A).




                                                                                                 4




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 4 - 7
4.2 Sensor Module Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


       Replacement
              1. Perform the removal procedure in reverse order.

              2. To ensure proper operation of the Isolette® Infant Incubator,
                 perform the “Function Checks” on page 2-6.




Page 4 - 8                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                       4.3 Oxygen Sensor Cell
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


4.3    Oxygen Sensor Cell
               Tools required: Phillips head screwdriver

       Removal
               1. Remove the sensor module assembly from the unit (refer to
                  procedure 4.2 on page 4-6).

               2. Remove the two screws (A) that secure the mounting plate (B) to the
                  bottom of the sensor module assembly (C) (see figure 4-3 on page
                  4-9).

                              Figure 4-3. Oxygen Sensor Cell




                                                                                                 4



               3. Remove the mounting plate (C) from the sensor module assembly
                  (A).

               4. Disconnect the leads (D) from the two oxygen sensor cells (E).




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 4 - 9
4.3 Oxygen Sensor Cell
Chapter 4: Removal, Replacement, and Adjustment Procedures



              CAUTION:
              Replace both oxygen sensor cells at the same time. Failure to do so
              could result in equipment damage.



              5. Unscrew the two oxygen sensor cells (E) from the mounting plate
                 (B), and remove them both from the unit.

       Replacement
              1. Screw both replacement oxygen sensor cells (E) on the mounting
                 plate (B).

              2. Connect the leads (D) of the sensor module assembly (C) to the two
                 oxygen sensor cells (E).

              3. Install the two screws (A) to secure the mounting plate (B) to the
                 sensor module assembly (C).

              4. Install the sensor module assembly in the hood assembly (refer to
                 procedure 4.2 on page 4-6).

              5. Calibrate the oxygen system (refer to procedure 6.2 on page 6-20).

              6. To ensure proper operation of the Isolette® Infant Incubator,
                 perform the “Function Checks” on page 2-6.




Page 4 - 10                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                       4.4 Controller Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


4.4    Controller Assembly
               Tools required: None

       Removal

               SHOCK HAZARD:
               Unplug the unit from its power source. Failure to do so could result in
               personal injury or equipment damage.

               1. Unplug the unit from its power source.

               2. From under the shell assembly (A), perform the following (see figure
                  4-4 on page 4-13):
                   a. Disconnect the AC power cord from its connector (B) on the back
                      of the controller assembly (C).
                   b. If necessary, disconnect the cable attached to the RS-232 port
                      (D).
                   c. Remove the two wing nuts (E) located next to the AC power
                      connector (B) and the RS-232 port (D).

               3. Slide the controller assembly (C) out from the shell assembly (A)
                  until its cable connectors are visible.
                                                                                                 4
               4. Disconnect the cables from the controller assembly (C).

               5. Remove the controller assembly (C) from the shell assembly (A).

       Replacement

               CAUTION:
               When reconnecting the rear panel connectors, connect the sensor
               module-to-connector cable assembly to the sensor module connector
               only. Do not connect the sensor module cable to the RS-232
               connector. Equipment damage could occur.

               1. Perform the removal procedure in reverse order. When connecting
                  the cables to the controller assembly (C), connect the sensor
                  module-to-controller cable assembly (F) to the sensor module
                  connector (G), not the RS-232 port (D).




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 11
4.4 Controller Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


               2. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




Page 4 - 12                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                       4.4 Controller Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


                                    Figure 4-4. Controller




                                                                                                 4




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 13
4.5 Hood Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.5    Hood Assembly
              Tools required: None

       Removal

              SHOCK HAZARD:
              Unplug the power cord from the controller assembly. Failure to do so
              could result in personal injury or equipment damage.

              1. Unplug the power cord from the back of the controller assembly (A)
                 (see figure 4-5 on page 4-15).

              2. Remove the sensor module assembly from the hood assembly
                 (refer to procedure 4.2 on page 4-6).

              3. Remove the scale connector cable (B) from the cable clamps (C) on
                 the end of the hood assembly (D).

              4. Remove the controller assembly from the shell assembly (refer to
                 procedure 4.4 on page 4-11).

              5. Tilt the hood assembly (D) back until it is fully open.


              WARNING:
              Two people are required to lift the hood assembly. Failure to use at
              least two people could result in personal injury or equipment damage.

              6. Stand one person behind the incubator at each end of the hood
                 assembly (D), and have each person lift their end of the hood
                 assembly (D) straight up from the shell assembly (E). If the shell
                 assembly (E) is equipped with a latching mechanism (F), the person
                 at that end of the hood assembly (D) must release the knob (G)
                 while lifting.

              7. Carefully remove the hood assembly (D) from the unit.

       Replacement
              1. Perform the removal procedure in reverse order.

              2. To ensure proper operation of the Isolette® Infant Incubator,
                 perform the “Function Checks” on page 2-6.




Page 4 - 14                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                           4.5 Hood Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


                                 Figure 4-5. Hood Assembly




                                                                                                 4




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 15
4.6 Check Valve Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.6    Check Valve Assembly
               Tools required: Phillips head screwdriver
                               12" long wooden prop
                               Pliers

       Removal

               SHOCK HAZARD:
               Unplug the power cord from the controller assembly. Failure to do so
               could result in personal injury or equipment damage.

               1. Unplug the power cord from the controller assembly (A) (see figure
                  4-6 on page 4-17).
                                                1
               2. Remove the four Nylok® screws (B) that secure the shell bottom
                  (C) to the shell assembly (D). Discard the four Nylok® screws (B).

               3. Remove the extrusion bumper (I) from between the shell assembly
                  (D) and the shell bottom (C).

               4. Stand at the same end of the shell assembly (D) as the controller
                  assembly (A), and perform the following:
                   a. Using the mattress tilt knob (E) and the rear hood hinge (F), lift
                      the shell assembly (D).
                   b. Insert a 12" long wooden prop between the shell assembly (D)
                      and the shell bottom (C).

               5. Using pliers, disconnect the three hoses from the existing check
                  valve assembly (J).

               6. Remove the air intake microfilter cover (G) (refer to procedure 4.19
                  on page 4-51).

               7. Remove the Nylok® screw (H) that secures the check valve
                  assembly (J) to the shell bottom (C). Discard the Nylok® screw (H).

               8. Remove the check valve assembly (J) from the shell bottom (C).




   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 4 - 16                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                                     4.6 Check Valve Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


                             Figure 4-6. Check Valve Assembly




                                                                                                 4




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 17
4.6 Check Valve Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


       Replacement

               CAUTION:
               Always replace Nylok®1 screws; do not reuse them. Equipment
               damage could occur.

               1. Install a new Nylok® screw (H) to secure the replacement check
                  valve assembly (J) to the shell bottom (C).

               2. Connect the three hoses to the replacement check valve assembly
                  (J).


               CAUTION:
               Use caution when lowering the shell assembly in place on the shell
               bottom. Ensure that no cables are pinched and that the extrusion
               bumper fits properly. Failure to do so could result in equipment
               damage.

               3. Stand at the same end of the shell assembly (D) as the controller
                  assembly (A), and perform the following:
                   a. Remove the 12" long wooden prop from between the shell
                      assembly (D) and the shell bottom (C).
                   b. Carefully lower the shell assembly (D) in place on the shell
                      bottom (C).
                   c. Ensure that no cables are pinched between the shell assembly
                      (D) and the shell bottom (C).
                   d. Ensure that the extrusion bumper (I) fits properly between the
                      shell assembly (D) and the shell bottom (C).


               CAUTION:
               Always replace Nylok® screws; do not reuse them. Equipment damage
               could occur.

               4. Install four new Nylok® screws (B) to secure the shell bottom (C) to
                  the shell assembly (D).

               5. Install the air intake microfilter cover (G) on the unit (refer to
                  procedure 4.19 on page 4-51).

   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 4 - 18                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                                     4.6 Check Valve Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


               6. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




                                                                                                 4




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 19
4.7 Mattress, Mattress Tray, and X-ray Tray
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.7    Mattress, Mattress Tray, and X-ray Tray
               Tools required: None

       Removal
               1. Lift the hood assembly, and carefully tilt it back to its open position.

               2. Remove the mattress (A) from the mattress tray (B) (see figure 4-7
                  on page 4-20).

                          Figure 4-7. Mattress Platform Assembly




               3. If necessary, remove the mattress tray (B) and the x-ray tray (C)
                  from the unit.

               4. If necessary, remove the x-ray tray (C) from the mattress tray (B).




Page 4 - 20                                   Isolette® Infant Incubator (Model C2000) Service Manual
                                                          4.7 Mattress, Mattress Tray, and X-ray Tray
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


       Replacement
               1. Perform the removal procedure in reverse order. Ensure that the
                  mattress tray (B) aligns with the mattress lift bars (D).

               2. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




                                                                                                        4




Isolette® Infant Incubator (Model C2000) Service Manual                                 Page 4 - 21
4.8 Impeller Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.8    Impeller Assembly
              Tools required: Pliers

       Removal

              SHOCK HAZARD:
              Unplug the power cord from the controller assembly. Failure to do so
              could result in personal injury or equipment damage.

              1. Unplug the power cord from the controller assembly (A) (see figure
                 4-8 on page 4-22).

                             Figure 4-8. Impeller Assembly




              2. Lift the hood assembly, and carefully tilt it back to its open position.

              3. Remove the mattress, the mattress tray, and the x-ray tray from the
                 unit (refer to procedure 4.7 on page 4-20).

              4. Pull the two mattress tilt bars (B) up through the main deck (C), and
                 remove them from the unit.

              5. Remove the main deck (C) from the unit.



Page 4 - 22                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                         4.8 Impeller Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


               6. Remove the heater/impeller cover (D) from the unit.

               7. Using pliers, remove the wire hose clamp (E) that secures the
                  impeller assembly (F) to the shell assembly (G).

               8. Remove the impeller assembly (F) from the shell assembly (G).

       Replacement
               1. Perform the removal procedure in reverse order.

               2. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




                                                                                                 4




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 23
4.9 Motor Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.9    Motor Assembly
               Tools required: Phillips head screwdriver
                               Pliers
                               Flat, padded surface

       Removal

               SHOCK HAZARD:
               Unplug the power cord from the controller assembly. Failure to do so
               could result in personal injury or equipment damage.

               1. Unplug the power cord from the controller assembly (A) (see figure
                  4-9 on page 4-25).

               2. Remove the controller assembly from the shell assembly (refer to
                  procedure 4.4 on page 4-11).

               3. Remove the hood assembly from the unit (refer to procedure 4.5 on
                  page 4-14).

               4. Remove the mattress, the mattress tray, and the x-ray tray from the
                  unit (refer to procedure 4.7 on page 4-20).

               5. Remove the impeller assembly from the unit (refer to procedure 4.8
                  on page 4-22).

               6. If the unit is equipped with a humidity system, remove it (refer to
                  procedure 7.3 on page 7-15).

               7. If the unit is equipped with an oxygen system, remove it (refer to
                  procedure 7.2 on page 7-8).
                                                1
               8. Remove the four Nylok® screws (C) that secure the shell bottom
                  (D) to the shell assembly (B). Discard the four Nylok® screws (C).

               9. Remove the extrusion bumper (E) from between the shell assembly
                  (B) and the shell bottom (D).




   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 4 - 24                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                                           4.9 Motor Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


                                 Figure 4-9. Shell Assembly




                                                                                                 4




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 25
4.9 Motor Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


              10. Stand at the same end of the shell assembly (B) as the controller
                  assembly (A), and perform the following:
                  a. Using the mattress tilt knob (F) and the rear hood hinge (G), lift
                     the shell assembly (B) enough to access the corrugated hose (H)
                     at the check valve assembly (I).
                  b. Using pliers, disconnect and remove the corrugated hose (H)
                     from the shell assembly (B) and the shell bottom (D).
                  c. Carefully remove the shell assembly (B) from the shell bottom
                     (D), and place it upside down on a flat, padded surface.

              11. Remove the four screws (J) and the four lockwashers (K) that
                  secure the motor assembly (L) to the shell assembly (B) (see figure
                  4-10 on page 4-26). Retain the four screws (J) and the four
                  lockwashers (K).

                              Figure 4-10. Motor Assembly




              12. Remove the motor assembly (L) and the four vibration isolators (M)
                  from the shell assembly (B). Retain the four vibration isolators (M).

              13. Disconnect the motor assembly (L) from the incubator motor-to-
                  controller cable assembly (N).



Page 4 - 26                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                           4.9 Motor Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


       Replacement
               1. Install the four screws (J) and the four lockwashers (K) to secure the
                  motor assembly (L) and the four vibration isolators (M) to the shell
                  assembly (B).

               2. Connect the motor assembly (L) to the incubator motor-to-controller
                  cable assembly (N), and route the incubator motor-to-controller
                  cable assembly (N) through the slots in the shell assembly (B).

               3. Connect the corrugated hose (H) to the shell assembly (B).


               CAUTION:
               Use caution when lowering the shell assembly in place on the shell
               bottom. Ensure that no cables are pinched and that the extrusion
               bumper fits properly. Failure to do so could result in equipment
               damage.

               4. Stand at the same end of the shell assembly (B) as the controller
                  assembly (A), and perform the following (see figure 4-9 on page
                  4-25):
                   a. Connect the corrugated hose (H) to the check valve assembly
                      (I).
                                                                                                 4
                   b. Carefully lower the shell assembly (B) in place on the shell
                      bottom (D).
                   c. Ensure that no cables are pinched between the shell assembly
                      (B) and the shell bottom (D).
                   d. Ensure that the extrusion bumper (E) fits properly between the
                      shell assembly (B) and the shell bottom (D).


               CAUTION:
                                    1
               Always replace Nylok® screws; do not reuse them. Equipment
               damage could occur.

               5. Install four new Nylok® screws (C) to secure the shell bottom (D) to
                  the shell assembly (B).

               6. If the unit is equipped with an oxygen system, install it (refer to
                  procedure 7.2 on page 7-8).

   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 27
4.9 Motor Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


              7. If the unit is equipped with a humidity system, install it (refer to
                 procedure 7.3 on page 7-15).

              8. Install the impeller assembly on the unit (refer to procedure 4.8 on
                 page 4-22).

              9. Install the mattress, the mattress tray, and the x-ray tray on the unit
                 (refer to procedure 4.7 on page 4-20).

              10. Install the hood assembly on the unit (refer to procedure 4.5 on page
                  4-14).

              11. Install the controller assembly in the shell assembly (refer to
                  procedure 4.4 on page 4-11).

              12. Plug the power cord into the controller assembly (A).

              13. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




Page 4 - 28                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                            4.10 Access Panel
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


4.10 Access Panel
               Tools required: 1/8" hex head wrench
                               Phillips head screwdriver
                               Access panel gauge (P/N 83 900 14)

       Removal
               1. On a unit with a Series 00 hood assembly (A), slide the blue slide
                  access panel latches (B), and open the access panel (C) (see figure
                  4-11 on page 4-29).
                  or
                  On a unit with a hood assembly (A) later than Series 00, rotate the
                  access panel pawl latch knobs (D), and open the access panel (C).

                                Figure 4-11. Hood Assembly




                                                                                                 4




               2. Pivot the access panel (C) to the full-open position so it hangs
                  straight down.

               3. Remove the mattress, the mattress tray, and the x-ray tray from the
                  unit (refer to procedure 4.7 on page 4-20).




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 29
4.10 Access Panel
Chapter 4: Removal, Replacement, and Adjustment Procedures


              4. Pull the two mattress tilt bars (E) up through the main deck (F), and
                 remove them from the unit (see figure 4-12 on page 4-30).

                        Figure 4-12. Mattress Platform Assembly




              5. Close and latch the access panel (C) (see figure 4-11 on page
                 4-29).

              6. Using a 1/8" hex head wrench, remove the two shoulder screws (G)
                 and the two flat washers (H) that secure the access panel hinges (I)
                 to the hood assembly (A) (see figure 4-13 on page 4-31). Retain the
                 two shoulder screws (G) and the two flat washers (H).




Page 4 - 30                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                            4.10 Access Panel
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


                                 Figure 4-13. Access Panel




               7. Remove the access panel (C) from the hood assembly (A).                        4
       Replacement
               1. Install the two shoulder screws (G) and the two flat washers (H) to
                  secure the access panel hinges (I) to the hood assembly (A).

               2. Adjust the blue slide access panel latches or the access panel pawl
                  latch knobs (see “Adjustment” on page 4-32).

               3. Slide the two mattress tilt bars (E) into the main deck (F) (see figure
                  4-12 on page 4-30).

               4. Install the mattress, the mattress tray, and the x-ray tray on the unit.

               5. Close and latch the access panel (C).

               6. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 31
4.10 Access Panel
Chapter 4: Removal, Replacement, and Adjustment Procedures


       Adjustment
              1. Loosen, but do not remove, the four screws (J) that secure the two
                 hinge plates (K) to the hood assembly (A) (see figure 4-13 on page
                 4-31).

              2. Perform the following at each side of the hood assembly (A):
                    a. Close the access panel (C) on the access panel gauge (L).
                       Ensure that the access panel (C) securely latches.
                    b. Push the end of the access panel (C) firmly against the access
                       panel gauge (N).
                    c. Tighten the rear screw (J) of the hinge plate (K).

              3. Hold the access panel gauge (L), and open the access panel (C).

              4. At each hinge plate (K), simultaneously press down on the tab and
                 tighten the front screw (J).

              5. On a unit with a Series 00 hood assembly (A), slide the blue slide
                 access panel latches (B), and open the access panel (C) (see figure
                 4-11 on page 4-29).
                 or
                 On a unit with a hood assembly (A) later than Series 00, rotate the
                 access panel pawl latch knobs (D), and open the access panel (C).

              6. Pivot the access panel (C) to the full-open position so it hangs
                 straight down.

              7. Close and latch the access panel (C). Ensure that the access panel
                 (C) latches properly. If the access panel (C) does not latch properly,
                 readjust the blue slide access panel latches (B) or the access panel
                 pawl latch knobs (D).

              8. To ensure proper operation of the Isolette® Infant Incubator,
                 perform the “Function Checks” on page 2-6.




Page 4 - 32                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                     4.11 Iris Entry Port Sleeve
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


4.11 Iris Entry Port Sleeve
               Tools required: None

       Removal
               Pull the iris entry port sleeve (A) off the port housing (B) (see figure 4-14
               on page 4-33).

                             Figure 4-14. Iris Entry Port Sleeve




                                                                                                   4


       Replacement
               1. Install the smaller diameter elastic band (C) of a new iris entry port
                  sleeve (A) over the inner ring (D) of the port housing (B).

               2. Fold the iris entry port sleeve (A) back upon itself, and slip the larger
                  elastic band (E) over the outer ring (F) of the port housing (B).

               3. Rotate the outer ring (F) to close.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 4 - 33
4.11 Iris Entry Port Sleeve
Chapter 4: Removal, Replacement, and Adjustment Procedures


                4. Rotate the outer ring (F) in the other direction:
                  • If the iris entry port sleeve (A) is properly installed, it opens with the
                    rotation of the outer ring (F).
                  • If the iris entry port sleeve (A) does not open with the rotation of the
                    outer ring (F), remove and re-install it (see “Removal” on page
                    4-33).

                5. To ensure proper operation of the Isolette® Infant Incubator,
                   perform the “Function Checks” on page 2-6.




Page 4 - 34                               Isolette® Infant Incubator (Model C2000) Service Manual
                                                                        4.12 Access Door Latch
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


4.12 Access Door Latch
               Tools required: Phillips head screwdriver

       Removal
               1. On a unit with a Series 00 hood assembly (A), slide the blue slide
                  access panel latches (B), and open the access panel (C) (see figure
                  4-15 on page 4-35).
                  or
                  On a unit with a hood assembly (A) later than Series 00, rotate the
                  access panel pawl latch knobs (D), and open the access panel (C).

                                Figure 4-15. Hood Assembly




                                                                                                 4



               2. Pivot the access panel (C) to the full-open position so it hangs
                  straight down.
                                               1
               3. Remove the two Nylok® screws (G) that secure the access door
                  latch mount (E) and access door latch (F) to the access panel (C)
                  (see figure 4-16 on page 4-36). Discard the two Nylok® screws (G).


   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 35
4.12 Access Door Latch
Chapter 4: Removal, Replacement, and Adjustment Procedures


                             Figure 4-16. Access Door Latch




              4. Remove the access door latch mount (E) and access door latch (F)
                 from the access panel (C).




Page 4 - 36                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                        4.12 Access Door Latch
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


       Replacement

               CAUTION:
               Always replace Nylok®1 screws; do not reuse them. Equipment
               damage could occur.

               1. Install two new Nylok® screws (G) to secure the access door latch
                  mount (E) and the access door latch (F) to the access panel (C).

               2. Close and latch the access panel (C).

               3. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




                                                                                                 4




   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 37
4.13 Access Door and Access Door Pivot Hinges
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.13 Access Door and Access Door Pivot Hinges
               Tools required: Phillips head screwdriver

       Removal
               1. Release the access door latch (A) (see figure 4-17 on page 4-38).

                                Figure 4-17. Hood Assembly




               2. On a unit with a Series 00 hood assembly (B), slide the blue slide
                  access panel latches (C), and open the access panel (D).
                  or
                  On a unit with a hood assembly (B) later than Series 00, rotate the
                  access panel pawl latch knobs (E), and open the access panel (D).

               3. Pivot the access panel (D) to the full-open position so it hangs
                  straight down.

               4. Remove the four Nylok®1 screws (F) that secure the two access
                  door pivot hinges (G) to the access panel (D) (see figure 4-18 on
                  page 4-39). Discard the four Nylok® screws (F).


   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 4 - 38                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                  4.13 Access Door and Access Door Pivot Hinges
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


                           Figure 4-18. Access Door Pivot Hinge




               5. Remove the two access door pivot hinges (G), the torsion spring                 4
                  (H), and the access door (I) from the access panel (D).

       Replacement
               1. Perform one of the following:
                 • On a left-hand access door (I), install the torsion spring (H) on the
                   lower access door pivot hinge (G).
                 • On a right-hand access door (I), install the torsion spring (H) on the
                   upper access door pivot hinge (G).

               2. Install the two access door pivot hinges (G) on the access door (I).




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 4 - 39
4.13 Access Door and Access Door Pivot Hinges
Chapter 4: Removal, Replacement, and Adjustment Procedures



               CAUTION:
                                    1
               Always replace Nylok® screws; do not reuse them. Equipment
               damage could occur.

               3. Install the four new Nylok® screws (F) to secure the access door
                  pivot hinges (G) to the access panel (D).

               4. Close and latch the access panel (D).

               5. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 4 - 40                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                 4.14 Electroluminescent (EL) Display Front Panel
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


4.14 Electroluminescent (EL) Display Front Panel
               Tools required: Phillips head screwdriver

       Removal
               1. Remove the controller assembly from the unit (refer to procedure
                  4.4 on page 4-11).

               2. Remove the four screws (A) that secure the electroluminescent (EL)
                  display front panel assembly (B) to the controller assembly (C) (see
                  figure 4-19 on page 4-41).

                   Figure 4-19. Electroluminescent Display Front Panel




                                                                                                    4



               3. Slide the EL display front panel assembly (B) out of the controller
                  assembly (C), and disconnect it from the central processing unit
                  (CPU) interface ribbon cable assembly (D).

               4. Remove the EL display front panel assembly (B) from the controller
                  assembly (C).




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 4 - 41
4.14 Electroluminescent (EL) Display Front Panel
Chapter 4: Removal, Replacement, and Adjustment Procedures


       Replacement
               1. Perform the removal procedure in reverse order.

               2. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




Page 4 - 42                               Isolette® Infant Incubator (Model C2000) Service Manual
 4.15 Electroluminescent (EL) Central Processing Unit (CPU) P.C. Board, EL Display Faceplate, and
EL Display
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures

4.15 Electroluminescent (EL) Central Processing Unit (CPU) P.C.
     Board, EL Display Faceplate, and EL Display
               Tools required: Phillips head screwdriver

       Removal
               1. Remove the controller assembly from the unit (refer to procedure
                  4.4 on page 4-11).

               2. Remove the electroluminescent (EL) display front panel assembly
                  from the controller assembly (refer to procedure 4.14 on page 4-41).

               3. Remove the four screws (A) that secure the EL central processing
                  unit (CPU) P.C. board (B) to the EL display faceplate (C) (see figure
                  4-20 on page 4-43).

                      Figure 4-20. EL CPU P.C. Board and EL Display




                                                                                                    4




               4. Remove the EL CPU P.C. board (B) from the EL display faceplate
                  (C) (see “Component Handling” on page 6-8).

               5. Remove the eight screws (D) that secure the EL display (E) to the
                  EL CPU P.C. board (B).




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 4 - 43
4.15 Electroluminescent (EL) Central Processing Unit (CPU) P.C. Board, EL Display Faceplate, and
EL Display
Chapter 4: Removal, Replacement, and Adjustment Procedures

               6. Remove the EL display (E) and the four aluminum standoffs (F) from
                  the EL CPU P.C. board (B) (see “Component Handling” on page
                  6-8).

       Replacement
               1. Perform the removal procedure in reverse order.

               2. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




Page 4 - 44                               Isolette® Infant Incubator (Model C2000) Service Manual
                                                                  4.16 Controller Fan Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


4.16 Controller Fan Assembly
               Tools required: 7/32" socket wrench

       Removal
               1. Remove the controller assembly from the unit (refer to procedure
                  4.4 on page 4-11).

               2. Remove the EL display front panel assembly from the controller
                  assembly (refer to procedure 4.14 on page 4-41).

               3. Using a 7/32" socket wrench, remove the four hex nuts (A) and the
                  four
                  o-rings (B) that secure the fan assembly (C) to the controller
                  assembly (D) (see figure 4-21 on page 4-45).

                           Figure 4-21. Controller Fan Assembly




                                                                                                 4




               4. Disconnect the fan assembly cable (E) from the interface/power
                  supply module (F).

               5. Remove the fan assembly (C) from the controller assembly (D).




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 45
4.16 Controller Fan Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


       Replacement
               1. Perform the removal procedure in reverse order.

               2. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




Page 4 - 46                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                            4.17 Interface/Power Supply Module
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


4.17 Interface/Power Supply Module
               Tools required: Phillips head screwdriver

       Removal
               1. Remove the controller assembly from the unit (refer to procedure
                  4.4 on page 4-11).

               2. Remove the EL display front panel assembly from the controller
                  assembly (refer to procedure 4.14 on page 4-41).

               3. Remove the six screws (A) that secure the interface/power supply
                  module (B) to the controller assembly (C) (see figure 4-22 on page
                  4-47).

                       Figure 4-22. Interface/Power Supply Module




                                                                                                 4




               4. Disconnect the fan assembly (D) from the interface/power supply
                  module (B).

               5. Remove the interface/power supply module (B) from the controller
                  assembly (C).




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 47
4.17 Interface/Power Supply Module
Chapter 4: Removal, Replacement, and Adjustment Procedures


              6. Disconnect the central processing unit (CPU) interface ribbon cable
                 assembly (E) from the interface/power supply module (B).

       Replacement
              1. Perform the removal procedure in reverse order.

              2. To ensure proper operation of the Isolette® Infant Incubator,
                 perform the “Function Checks” on page 2-6.




Page 4 - 48                             Isolette® Infant Incubator (Model C2000) Service Manual
                       4.18 Power Supply P.C. Board Assembly and Interface P.C. Board Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


4.18 Power Supply P.C. Board Assembly and Interface P.C. Board
     Assembly
               Tools required: Phillips head screwdriver

       Removal
               1. Remove the controller assembly from the unit (refer to procedure
                  4.4 on page 4-11).

               2. Remove the EL display front panel assembly from the controller
                  assembly (refer to procedure 4.14 on page 4-41).

               3. Remove the interface/power supply module from the controller
                  assembly (refer to procedure 4.17 on page 4-47).

               4. Remove the 13 screws (A) and the 13 cup washers (B) that secure
                  the power supply P.C. board assembly (C) to the interface P.C.
                  board assembly (D) (see figure 4-23 on page 4-49).

                       Figure 4-23. Interface/Power Supply Module



                                                                                                 4




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 49
4.18 Power Supply P.C. Board Assembly and Interface P.C. Board Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


              5. Remove the power supply P.C. board (C) and the seven nylon
                 standoffs (E) from the interface P.C. board assembly (D) (see
                 “Component Handling” on page 6-8).

       Replacement
              1. Perform the removal procedure in reverse order.

              2. To ensure proper operation of the Isolette® Infant Incubator,
                 perform the “Function Checks” on page 2-6.




Page 4 - 50                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                      4.19 Air Intake Microfilter
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


4.19 Air Intake Microfilter
               Tools required: None

       Removal
               1. Loosen the two thumbscrews (A) that secure the air intake
                  microfilter cover (B) to the unit (see figure 4-24 on page 4-51).

                              Figure 4-24. Air Intake Microfilter




                                                                                                    4


               2. Remove the air intake microfilter cover (B) from the unit.

               3. Remove the air intake microfilter (C) from the air intake microfilter
                  cover (B).

       Replacement
               1. Perform the removal procedure in reverse order.

               2. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 4 - 51
4.20 Heater Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.20 Heater Assembly
               Tools required: Phillips head screwdriver

       Removal

               SHOCK HAZARD:
               Unplug the unit from its power source. Failure to do so could result in
               personal injury or equipment damage.

               1. Unplug the unit from its power source.

               2. Lift the hood assembly, and carefully tilt it back to its open position.

               3. Remove the mattress, the mattress tray, and the x-ray tray from the
                  unit (refer to procedure 4.7 on page 4-20).

               4. Pull the two mattress tilt bars (A) up through the main deck (B), and
                  remove them from the unit (see figure 4-25 on page 4-53).

               5. Remove the main deck (B) from the unit.

               6. Remove the heater/impeller cover (C) from the unit.


               WARNING:
               Allow 45 minutes for the heater assembly to cool. Failure to do so could
               result in personal injury.

               7. Allow 45 minutes for the heater assembly (D) to cool.

               8. Unscrew the heater radiator (E) from the heater assembly (D).
                                                 1
               9. Remove the three Nylok® screws (F) that secure the heater
                  assembly (D) to the shell assembly (G). Discard the three Nylok®
                  screws (F).

               10. Pull up on the heater assembly (D), and disconnect it from the AC
                   wiring assembly (H).

               11. Remove the heater assembly (D) from the shell assembly (G).




   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 4 - 52                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                                         4.20 Heater Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


                               Figure 4-25. Heater Assembly




                                                                                                 4




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 53
4.20 Heater Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


       Replacement
               1. Connect the heater assembly (D) to the AC wiring assembly (H),
                  and route the cables down into the shell assembly (G).


               CAUTION:
               Always replace Nylok®1 screws; do not reuse them. Equipment
               damage could occur.

               2. Install the three new Nylok® screws (F) to secure the heater
                  assembly (D) to the shell assembly (G).

               3. Screw the heater radiator (E) onto the heater assembly (D).

               4. Install the heater/impeller cover (C) on the shell assembly (G).

               5. Install the main deck (B) on the shell assembly (G).

               6. Slide the two mattress tilt bars (A) through their openings in the main
                  deck (B).

               7. Install the mattress, the mattress tray, and the x-ray tray on the unit
                  (refer to procedure 4.7 on page 4-20).

               8. Carefully lower the hood assembly to its closed position.

               9. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 4 - 54                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                          4.21 Impeller Movement Detection Sensor
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


4.21 Impeller Movement Detection Sensor
               Tools required: Phillips head screwdriver
                               Small screwdriver
                               Long-nose pliers

       Removal

               SHOCK HAZARD:
               Unplug the unit from its power source. Failure to do so could result in
               personal injury or equipment damage.

               1. Unplug the unit from its power source.

               2. Lift the hood assembly, and carefully tilt it back to its open position.

               3. Remove the mattress, the mattress tray, and the x-ray tray from the
                  unit (refer to procedure 4.7 on page 4-20).

               4. Pull the two mattress tilt bars (A) up through the main deck (B), and
                  remove them from the unit (see figure 4-26 on page 4-57).

               5. Remove the main deck (B) from the unit.
                                                                                                    4
               6. Remove the heater/impeller cover (C) from the unit.


               WARNING:
               Allow 45 minutes for the heater assembly to cool. Failure to do so could
               result in personal injury.

               7. Allow 45 minutes for the heater assembly (D) to cool.

               8. Unscrew the heater radiator (E) from the heater assembly (D).

               9. Remove the impeller assembly from the unit (refer to procedure 4.8
                  on page 4-22).

               10. Using a small screwdriver, carefully loosen the screw (F) in the
                   middle of the impeller movement detection sensor (G). Do not
                   remove the screw (F).




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 4 - 55
4.21 Impeller Movement Detection Sensor
Chapter 4: Removal, Replacement, and Adjustment Procedures


               11. Remove the Nylok®1 screw (H) that secures the impeller movement
                   detection sensor (G) to the unit.




   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 4 - 56                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                          4.21 Impeller Movement Detection Sensor
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


                                Figure 4-26. Shell Assembly




                                                                                                    4




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 4 - 57
4.21 Impeller Movement Detection Sensor
Chapter 4: Removal, Replacement, and Adjustment Procedures


               12. Remove the impeller movement detection sensor (G) from the unit
                   enough to access its connector (I).

               13. Disconnect the connector (I) from the cable assembly (J). Do not
                   allow the cable assembly (J) to slide back into the shell assembly
                   (K).

               14. Remove the impeller movement detection sensor (G) from the unit.

       Replacement
               1. Connect the impeller movement detection sensor (G) to the cable
                  assembly (J).

               2. Install the impeller movement detection sensor (G) so its flat edge is
                  parallel with the front of the unit.


               CAUTION:
                                    1
               Always replace Nylok® screws; do not reuse them. Equipment
               damage could occur.

               3. Install a new Nylok® screw (H) to secure the impeller movement
                  detection sensor (G) to the unit.

               4. Using a small screwdriver, tighten the screw (F).

               5. Install the impeller assembly (refer to procedure 4.8 on page 4-22).

               6. Screw the heater radiator (E) onto the heater assembly (D).

               7. Install the heater/impeller cover (C) on the unit.

               8. Install the main deck (B) on the unit.

               9. Slide the two mattress tilt bars (A) through their openings in the main
                  deck (B).

               10. Install the mattress, the mattress tray, and the x-ray tray on the unit
                   (refer to procedure 4.7 on page 4-20).

               11. Carefully lower the hood assembly to its closed position.



   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 4 - 58                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                          4.21 Impeller Movement Detection Sensor
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


               12. To ensure proper operation of the Isolette® Infant Incubator,
                   perform the “Function Checks” on page 2-6.




                                                                                                    4




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 4 - 59
4.22 AC Wiring Harness Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.22 AC Wiring Harness Assembly
               Tools required: Pliers
                               Flat padded surface

       Removal
               1. Remove the controller assembly from the shell assembly (refer to
                  procedure 4.4 on page 4-11).

               2. Remove the hood assembly from the unit (refer to procedure 4.5 on
                  page 4-14).

               3. Remove the mattress, the mattress tray, and the x-ray tray from the
                  unit (refer to procedure 4.7 on page 4-20).

               4. Remove the impeller assembly from the unit (refer to procedure 4.8
                  on page 4-22).

               5. Remove the heater assembly from the unit (refer to procedure 4.20
                  on page 4-52).

               6. If the unit is equipped with a humidity system, remove it (refer to
                  procedure 7.3 on page 7-15).

               7. If the unit is equipped with an oxygen system, remove it (refer to
                  procedure 7.2 on page 7-8).
                                               1
               8. Remove the four Nylok® screws (A) that secure the shell bottom (B)
                  to the shell assembly (C) (see figure 4-27 on page 4-61). Discard
                  the four Nylok® screws (A).

               9. Remove the extrusion bumper (D) from between the shell assembly
                  (C) and the shell bottom (B).

               10. Stand at the same end of the shell assembly (C) as the controller
                   assembly (E), and perform the following:
                   a. Using the mattress tilt knob (F) and the rear hood hinge (G), lift
                      the shell assembly (C) enough to access the corrugated hose
                      (H) at the check valve assembly (I).
                   b. Using pliers, disconnect and remove the corrugated hose (H)
                      from the shell assembly (C) and the shell bottom (B).


   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 4 - 60                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                             4.22 AC Wiring Harness Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


                                Figure 4-27. Shell Assembly




                                                                                                 4




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 61
4.22 AC Wiring Harness Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


                  c. Carefully remove the shell assembly (C) from the shell bottom
                     (B), and place it upside down on a flat, padded surface.

              11. Remove the AC wiring harness assembly (J) from the cord retaining
                  clips (K) inside the shell assembly (C) (see figure 4-28 on page
                  4-62).

                       Figure 4-28. AC Wiring Harness Assembly




              12. Remove the AC wiring harness assembly (J) from the shell
                  assembly (C).

       Replacement
              1. Route the AC wiring harness assembly (J) through the cord
                 retaining clips (K) inside the shell assembly (C).

              2. Connect the corrugated hose (H) to the shell assembly (C).




Page 4 - 62                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                4.22 AC Wiring Harness Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures



               CAUTION:
               Use caution when lowering the shell assembly in place on the shell
               bottom. Ensure that no cables are pinched and that the extrusion
               bumper fits properly. Failure to do so could result in equipment
               damage.



               3. Stand at the same end of the shell assembly (C) as the controller
                  assembly (E), and perform the following (see figure 4-27 on page
                  4-61):
                   a. Connect the corrugated hose (H) to the check valve assembly
                      (I).
                   b. Carefully lower the shell assembly (C) in place on the shell
                      bottom (B).
                   c. Ensure that no cables are pinched between the shell assembly
                      (C) and the shell bottom (B).
                   d. Ensure that the extrusion bumper (D) fits properly between the
                      shell assembly (C) and the shell bottom (B).


               CAUTION:
                                                                                                  4
                                    1
               Always replace Nylok® screws; do not reuse them. Equipment
               damage could occur.

               4. Install the four new Nylok® screws (A) to secure the shell bottom (B)
                  to the shell assembly (C).

               5. If the unit is equipped with an oxygen system, install it (refer to
                  procedure 7.2 on page 7-8).

               6. If the unit is equipped with a humidity system, install it (refer to
                  procedure 7.3 on page 7-15).

               7. Install the heater assembly on the unit (refer to procedure 4.20 on
                  page 4-52).

               8. Install the impeller assembly on the unit (refer to procedure 4.8 on
                  page 4-22).


   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 4 - 63
4.22 AC Wiring Harness Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


              9. Install the mattress, the mattress tray, and the x-ray tray on the unit
                 (refer to procedure 4.7 on page 4-20).

              10. Install the hood assembly on the unit (refer to procedure 4.5 on page
                  4-14).

              11. Install the controller assembly in the shell assembly (refer to
                  procedure 4.4 on page 4-11).

              12. Plug the power cord into the controller assembly (A).

              13. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




Page 4 - 64                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                4.23 Sensor Module-To-Controller Cable Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


4.23 Sensor Module-To-Controller Cable Assembly
               Tools required: Nut driver
                               Pliers
                               Flat padded surface

       Removal
               1. Remove the controller assembly from the shell assembly (refer to
                  procedure 4.4 on page 4-11).

               2. Remove the hood assembly from the unit (refer to procedure 4.5 on
                  page 4-14).

               3. Remove the mattress, the mattress tray, and the x-ray tray from the
                  unit (refer to procedure 4.7 on page 4-20).

               4. Remove the impeller assembly from the unit (refer to procedure 4.8
                  on page 4-22).

               5. If the unit is equipped with a humidity system, remove it (refer to
                  procedure 7.3 on page 7-15).

               6. If the unit is equipped with an oxygen system, remove it (refer to
                  procedure 7.2 on page 7-8).
                                                                                                  4
               7. Remove the four Nylok®1 screws (A) that secure the shell bottom (B)
                  to the shell assembly (C) (see figure 4-29 on page 4-66). Discard
                  the four Nylok® screws (A).

               8. Remove the extrusion bumper (D) from between the shell assembly
                  (C) and the shell bottom (B).

               9. Stand at the same end of the shell assembly (C) as the controller
                  assembly (E), and perform the following:
                   a. Using the mattress tilt knob (F) and the rear hood hinge (G), lift
                      the shell assembly (C) enough to access the corrugated hose
                      (H) at the check valve assembly (I).
                   b. Using pliers, disconnect and remove the corrugated hose (H)
                      from the shell assembly (C) and the shell bottom (D).
                   c. Carefully remove the shell assembly (C) from the shell bottom
                      (B), and place it upside down on a flat, padded surface.

   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 4 - 65
4.23 Sensor Module-To-Controller Cable Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


                              Figure 4-29. Shell Assembly




Page 4 - 66                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                4.23 Sensor Module-To-Controller Cable Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


               10. Remove the two hex nuts (J) that secure the sensor module-to-
                   controller cable assembly (K) to the shell assembly (C) (see figure
                   4-30 on page 4-67).

               Figure 4-30. Sensor Module-to-Controller Cable Assembly




                                                                                                  4
               11. Carefully remove the sensor module-to-controller cable assembly
                   (K) from the shell assembly (C).

       Replacement
               1. Route the sensor module-to-controller cable assembly (K) through
                  the slots in the shell assembly (C).

               2. Install the two hex nuts (J) to secure the sensor module-to-controller
                  cable assembly (K) to the shell assembly (C).

               3. Connect the corrugated hose (H) to the shell assembly (C).




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 4 - 67
4.23 Sensor Module-To-Controller Cable Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures



               CAUTION:
               Use caution when lowering the shell assembly in place on the shell
               bottom. Ensure that no cables are pinched and that the extrusion
               bumper fits properly. Failure to do so could result in equipment
               damage.

               4. Stand at the same end of the shell assembly (C) as the controller
                  assembly (E), and perform the following (see figure 4-29 on page
                  4-66):
                   a. Connect the corrugated hose (H) to the check valve assembly
                      (I).
                   b. Carefully lower the shell assembly (C) in place on the shell
                      bottom (B).
                   c. Ensure that no cables are pinched between the shell assembly
                      (C) and the shell bottom (B).
                   d. Ensure that the extrusion bumper (D) fits properly between the
                      shell assembly (C) and the shell bottom (B).


               CAUTION:
                                    1
               Always replace Nylok® screws; do not reuse them. Equipment
               damage could occur.

               5. Install the four new Nylok® screws (A) to secure the shell bottom (B)
                  to the shell assembly (C).

               6. If the unit is equipped with an oxygen system, install it (refer to
                  procedure 7.2 on page 7-8).

               7. If the unit is equipped with a humidity system, install it (refer to
                  procedure 7.3 on page 7-15).

               8. Install the impeller assembly (refer to procedure 4.8 on page 4-22).

               9. Install the mattress, the mattress tray, and the x-ray tray on the unit
                  (refer to procedure 4.7 on page 4-20).

               10. Install the hood assembly on the unit (refer to procedure 4.5 on page
                   4-14).



   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 4 - 68                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                4.23 Sensor Module-To-Controller Cable Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


               11. Install the controller assembly (refer to procedure 4.4 on page 4-11).

