               12. Plug the power cord into the controller assembly (E).

               13. To ensure proper operation of the Isolette® Infant Incubator,
                   perform the “Function Checks” on page 2-6.




                                                                                                  4




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 4 - 69
4.24 Access Panel Pawl Latch and Knob Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.24 Access Panel Pawl Latch and Knob Assembly
              Tools required: Pliers (two pair)
                              Clean cloth

       Removal
              1. Release the access door latch (A) (see figure 4-31 on page 4-70).

                              Figure 4-31. Hood Assembly




              2. On a unit with a Series 00 hood assembly (B), slide the blue slide
                 access panel latches (C), and open the access panel (D).
                 or
                 On a unit with a hood assembly (B) later than Series 00, rotate the
                 pawl latch knobs (E), and open the access panel (D).

              3. Pivot the access panel (D) to the full-open position so it hangs
                 straight down.

              4. Using two pair of pliers, grasp the pawl latch (F) and the pawl latch
                 knob (E) (see figure 4-32 on page 4-71).




Page 4 - 70                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                4.24 Access Panel Pawl Latch and Knob Assembly
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


                  Figure 4-32. Access Panel Knob and Latch Assembly




               5. Twist and pull the pawl latch (F) and the pawl latch knob (E) in               4
                  opposite directions until they separate.

               6. Remove the pawl latch (F), the pawl latch knob (E), the two spacers
                  (G), the compression spring (H), and the spring pin (I) from the
                  access panel (D).

       Replacement
               1. From the inside of the access panel (D), slide the stem of the pawl
                  latch (F) into the access panel (D).

               2. From the outside of the access panel (D), perform the following:
                   a. Install the two spacers (G) and the compression spring (H) onto
                      the stem of the pawl latch (F).
                   b. Install the pawl latch knob (E) onto the stem of the pawl latch (F).
                   c. Insert the spring pin (I) into its opening in the pawl latch knob (E)
                      and the pawl latch (F).
                   d. Place a clean cloth over the spring pin (I), and use pliers to press
                      the spring pin (I) firmly into the pawl latch knob (E) to secure it to



Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 71
4.24 Access Panel Pawl Latch and Knob Assembly
Chapter 4: Removal, Replacement, and Adjustment Procedures


                      the pawl latch (F). Ensure that the spring pin (I) is flush with the
                      pawl latch knob (E).

              3. To ensure proper operation of the Isolette® Infant Incubator,
                 perform the “Function Checks” on page 2-6.




Page 4 - 72                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                             4.25 Iris Entry Port Retaining Rings
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


4.25 Iris Entry Port Retaining Rings
               Tools required: None

       Removal
               1. Remove the iris entry port sleeve (A) from the iris entry port ring
                  assembly (B) (see figure 4-33 on page 4-73) (refer to procedure
                  4.11 on page 4-33).

                        Figure 4-33. Iris Entry Port Retaining Rings




                                                                                                    4


               2. Remove the iris entry port retaining ring (C) from the iris entry port
                  ring assembly (B).

               3. If necessary, turn the iris entry port ring assembly (B)
                  counterclockwise to remove it from the hood assembly (D).

       Replacement
               1. Perform the removal procedure in reverse order.

               2. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 4 - 73
4.26 Access Door Cuff
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.26 Access Door Cuff
              Tools required: None

       Removal
              1. Press the access door latch (A), and open the access door (B) (see
                 figure 4-34 on page 4-74).

                            Figure 4-34. Access Door Gasket




              2. Gently pull the access door cuff (C) from the access door gasket
                 (D).

       Replacement
              1. Stretch the larger diameter elastic band of the access door cuff (C)
                 into the groove in the access door gasket (D).




Page 4 - 74                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                        4.26 Access Door Cuff
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


               2. Ensure proper installation of the access door cuff (C) by checking
                  the following:
                 • The access door cuff (C) has a small opening at its center.
                 • The access door (B) latches with slight pressure and opens when
                   the access door latch (A) is pressed.

               3. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




                                                                                                 4




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 75
4.27 Access Door Gasket
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.27 Access Door Gasket
              Tools required: None

       Removal
              1. Press the access door release (A), and open the access door (B)
                 (see figure 4-35 on page 4-76).

                            Figure 4-35. Access Door Gasket




              2. Remove the access door cuff from the access door gasket (refer to
                 procedure 4.26 on page 4-74).

              3. Carefully separate the access door gasket (C) from its opening in
                 the access panel (D), and remove it from the unit.

       Replacement
              1. Perform the removal procedure in reverse order.

              2. To ensure proper operation of the Isolette® Infant Incubator,
                 perform the “Function Checks” on page 2-6.




Page 4 - 76                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                          4.28 Pivot/Hook Lock Assembly Bracket
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


4.28 Pivot/Hook Lock Assembly Bracket
               Tools required: Phillips head screwdriver
                               Ruler
                               Pencil
                               Small hack saw
                               Emery board
                               ¼-pint can of touch-up putty paint (P/N 83 900 69)

       Removal

               SHOCK HAZARD:
               Unplug the power cord from the controller assembly. Failure to do so
               could result in personal injury or equipment damage.

               1. Unplug the power cord from the controller assembly (A) (see figure
                  4-36 on page 4-77).

                     Figure 4-36. Pivot/Hook Lock Assembly Bracket




                                                                                                  4




               2. Remove the hood assembly from the shell assembly (refer to
                  procedure 4.5 on page 4-14).




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 4 - 77
4.28 Pivot/Hook Lock Assembly Bracket
Chapter 4: Removal, Replacement, and Adjustment Procedures


               3. Remove the one or two Nylok®1 screws (C) that secure the
                  pivot/hook lock assembly bracket (D) to the shell assembly (B).
                  Discard the two Nylok® screws (C).

               4. Remove the pivot/hook lock assembly bracket (D) from the shell
                  assembly (B).

       Replacement
               1. Refer to the data tag (E) on the back of the shell assembly (B) to
                  check the series number (see figure 4-37 on page 4-78):

                   Figure 4-37. Series 00 or 01 Model Shell Assembly




                • If the shell assembly (B) is a Series 02 or later model, go to step 2.
                • If the shell assembly (B) is a Series 00 or 01 model, perform the
                  following:
                   a. Using a ruler and pencil, measure and mark a 7/16" (11.113 mm)
                      x 1½" (3.81 cm) notch at the rear corner of the shell assembly
                      (B).


   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 4 - 78                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                           4.28 Pivot/Hook Lock Assembly Bracket
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


                   b. Using a small hack saw, remove the marked notch (F) from the
                      shell assembly (B).
                   c. Using an emery board, smooth any rough edges of the notch (F).
                   d. Apply touch-up paint as required.


               CAUTION:
                                    1
               Always replace Nylok® screws; do not reuse them. Equipment
               damage could occur.

               2. Install one or two new Nylok® screws (C) to secure the pivot/hook
                  lock assembly bracket (D) to the shell assembly (B) (see figure 4-36
                  on page 4-77).

               3. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




                                                                                                   4




   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 4 - 79
4.29 Heat Shield Latch
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.29 Heat Shield Latch
               Tools required: Phillips head screwdriver

       Removal
               1. On a unit with a Series 00 hood assembly (A), slide the blue slide
                  access panel latches (B), and open the access panel (C) (see figure
                  4-38 on page 4-80).
                  or
                  On a unit with a hood assembly (A) later than Series 00, rotate the
                  access panel pawl latch knobs (D), and open the access panel (C).

                              Figure 4-38. Hood Assembly




               2. Pivot the access panel (C) to the full-open position so it hangs
                  straight down.

               3. Release the heat shield (E) from the access panel (C) by pressing
                  on the two heat shield latches (F) (see figure 4-39 on page 4-81).




Page 4 - 80                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                        4.29 Heat Shield Latch
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


                               Figure 4-39. Heat Shield Latch




                                          1
               4. Remove the Nylok® screw (G) that secures the heat shield latch (F)             4
                  to the access panel (C). Discard the Nylok® screw (G).

               5. Remove the heat shield latch (F) from the access panel (C).

       Replacement

               CAUTION:
               Always replace Nylok® screws; do not reuse them. Equipment damage
               could occur.

               1. Replace the Nylok® screw (G), and perform the removal procedure
                  in reverse order.

               2. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 81
4.30 Heat Shield
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.30 Heat Shield
               Tools required: Phillips head screwdriver

       Removal
               1. On a unit with a Series 00 hood assembly (A), slide the blue slide
                  access panel latches (B), and open the access panel (C) (see figure
                  4-40 on page 4-82).
                  or
                  On a unit with a hood assembly (A) later than Series 00, rotate the
                  access panel pawl latch knobs (D), and open the access panel (C).

                              Figure 4-40. Hood Assembly




               2. Pivot the access panel (C) to the full-open position so it hangs
                  straight down.

               3. Remove the four self-tapping screws (E) that secure the heat shield
                  (F) to the access panel (C) (see figure 4-41 on page 4-83).




Page 4 - 82                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                              4.30 Heat Shield
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


                                   Figure 4-41. Heat Shield




               4. Release the heat shield (F) from the access panel (C) by pressing              4
                  on the two heat shield latches (G).

       Replacement
               1. Perform the removal procedure in reverse order.

               2. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 83
4.31 Mattress Tilt Knob
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.31 Mattress Tilt Knob
               Tools required: Small screwdriver
                               Phillips head screwdriver
                               9/64" Allen™1 wrench
                               Flat padded surface
                               Needle-nose pliers
                               Pliers

       Removal

               SHOCK HAZARD:
               Unplug the power cord from the controller assembly. Failure to do so
               could result in personal injury or equipment damage.

               1. Unplug the power cord from the controller assembly (A) (see figure
                  4-42 on page 4-84).

                                 Figure 4-42. Shell Assembly




   1. Allen™ is a trademark of Industrial Fasteners, Inc.




Page 4 - 84                                 Isolette® Infant Incubator (Model C2000) Service Manual
                                                                        4.31 Mattress Tilt Knob
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


               2. Remove the controller assembly from the shell assembly (refer to
                  procedure 4.4 on page 4-11).

               3. Remove the hood assembly from the unit (refer to procedure 4.5 on
                  page 4-14).

               4. Remove the mattress, the mattress tray, and the x-ray tray from the
                  unit (refer to procedure 4.7 on page 4-20).

               5. Pull the two mattress tilt bars (C) up through the main deck (D), and
                  remove them from the unit.

               6. Remove the main deck (D) from the unit.

               7. Remove the heater/impeller cover (E) from the unit.

               8. If the unit is equipped with a humidity system, remove it (refer to
                  procedure 7.3 on page 7-15).

               9. If the unit is equipped with an oxygen system, remove it (refer to
                  procedure 7.2 on page 7-8).


                                                                                                  4
                                                1
               10. Remove the four Nylok® screws (F) that secure the shell bottom
                   (G) to the shell assembly (B) (see figure 4-43 on page 4-86).
                   Discard the four Nylok® screws (F).

               11. Remove the extrusion bumper (H) from between the shell assembly
                   (B) and the shell bottom (G).

               12. Stand at the same end of the shell assembly (B) as the controller
                   assembly (A), and perform the following:
                   a. Using the mattress tilt knob (I) and the rear hood hinge (J), lift the
                      shell assembly (B) enough to access the corrugated hose (K) at
                      the check valve assembly (L).
                   b. Using pliers, disconnect and remove the corrugated hose (K)
                      from the shell assembly (B) and the shell bottom (G).
                   c. Carefully remove the shell assembly (B) from the shell bottom
                      (G), and place it upside down on a flat padded surface.




   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 85
4.31 Mattress Tilt Knob
Chapter 4: Removal, Replacement, and Adjustment Procedures


                                Figure 4-43. Shell Bottom




Page 4 - 86                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                        4.31 Mattress Tilt Knob
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


               13. Using needle-nose pliers, remove the e-ring (M) and flat washer (N)
                   that secure the knob shaft (O) to the tilt mechanism (P) (see figure
                   4-44 on page 4-87).

                               Figure 4-44. Mattress Tilt Knob




                                                                                                  4
               14. Remove the knob shaft (O) from the shell assembly (B).

       Replacement
               1. Install the flat washer (N) on the knob shaft (O).

               2. Insert the notched end of the knob shaft (O) into the shell assembly
                  (B) until it engages the tilt mechanism (P).

               3. Using needle-nose pliers, install the e-ring (M) to secure the knob
                  shaft (O) to the tilt mechanism (P)
                                            1                           2
               4. Using a 9/64" Allen™ wrench, install the Nylok® cap screw (Q) to
                  secure the mattress tilt knob (I) to the knob shaft (O) (see figure 4-
                  45 on page 4-88).

   1. Allen™ is a trademark of Industrial Fasteners, Inc.
   2. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 87
4.31 Mattress Tilt Knob
Chapter 4: Removal, Replacement, and Adjustment Procedures


                          Figure 4-45. Mattress Tilt Knob Assembly




               5. Connect the corrugated hose (K) to the shell assembly (B) (see
                  figure 4-44 on page 4-87).


               CAUTION:
               Use caution when lowering the shell assembly in place on the shell
               bottom. Ensure that no cables are pinched and that the extrusion
               bumper fits properly. Failure to do so could result in equipment
               damage.

               6. Stand at the same end of the shell assembly (B) as the controller
                  assembly (A), and perform the following (see figure 4-43 on page
                  4-86):
                   a. Connect the corrugated hose (K) to the check valve assembly
                      (L).
                   b. Carefully lower the shell assembly (B) in place on the shell
                      bottom (G).
                   c. Ensure that no cables are pinched between the shell assembly
                      (B) and the shell bottom (G).




Page 4 - 88                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                        4.31 Mattress Tilt Knob
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


                   d. Ensure that the extrusion bumper (H) fits properly between the
                      shell assembly (B) and the shell bottom (G).


               CAUTION:
               Always replace Nylok®1 screws; do not reuse them. Equipment
               damage could occur.

               7. Install four new Nylok® screws (F) to secure the shell bottom (G) to
                  the shell assembly (B).

               8. If the unit is equipped with an oxygen system, install it (refer to
                  procedure 7.2 on page 7-8).

               9. If the unit is equipped with a humidity system, install it (refer to
                  procedure 7.3 on page 7-15).

               10. Install the heater/impeller cover (E) on the unit (see figure 4-42 on
                   page 4-84).

               11. Install the main deck (D) on the unit.

               12. Slide the two mattress tilt bars (C) through their slots in the main
                   deck (D).                                                                      4
               13. Install the mattress, the mattress tray, and the x-ray tray on the unit
                   (refer to procedure 4.7 on page 4-20).

               14. Install the hood assembly on the unit (refer to procedure 4.5 on page
                   4-14).

               15. Install the controller assembly in the shell assembly (refer to
                   procedure 4.4 on page 4-11).

               16. Plug the power cord into the controller assembly (A).

               17. To ensure proper operation of the Isolette® Infant Incubator,
                   perform the “Function Checks” on page 2-6.




   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 89
4.32 Mattress Tilt Mechanism
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.32 Mattress Tilt Mechanism
               Tools required: Phillips head screwdriver
                               Pliers
                               Flat padded surface

       Removal

               SHOCK HAZARD:
               Unplug the power cord from the controller assembly. Failure to do so
               could result in personal injury or equipment damage.

               1. Unplug the power cord from the controller assembly (A) (see figure
                  4-46 on page 4-90).

                               Figure 4-46. Shell Assembly




               2. Remove the controller assembly from the shell assembly (refer to
                  procedure 4.4 on page 4-11).

               3. Remove the hood assembly from the unit (refer to procedure 4.5 on
                  page 4-14).




Page 4 - 90                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                        4.32 Mattress Tilt Mechanism
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


               4. Remove the mattress, the mattress tray, and the x-ray tray from the
                  unit (refer to procedure 4.7 on page 4-20).

               5. Pull the two mattress tilt bars (C) up through the main deck (D), and
                  remove them from the unit.

               6. Remove the main deck (D) from the unit.

               7. Remove the heater/impeller cover (E) from the unit.

               8. If the unit is equipped with a humidity system, remove it (refer to
                  procedure 7.3 on page 7-15).

               9. If the unit is equipped with an oxygen system, remove it (refer to
                  procedure 7.2 on page 7-8).
                                                1
               10. Remove the four Nylok® screws (F) that secure the shell bottom
                   (G) to the shell assembly (B) (see figure 4-47 on page 4-92).
                   Discard the four Nylok® screws (F).

               11. Remove the extrusion bumper (H) from between the shell assembly
                   (B) and the shell bottom (G).

               12. Stand at the same end of the shell assembly (B) as the controller
                   assembly (A), and perform the following:
                                                                                                       4
                   a. Using the mattress tilt knob (I) and the rear hood hinge (J), lift the
                      shell assembly (B) enough to access the corrugated hose (K) at
                      the check valve assembly (L).
                   b. Using pliers, disconnect and remove the corrugated hose (K)
                      from the shell assembly (B) and the shell bottom (G).
                   c. Carefully remove the shell assembly (B) from the shell bottom
                      (G), and place it upside down on a flat padded surface.

               13. Remove the mattress tilt knob from the tilt mechanism (refer to
                   procedure 4.31 on page 4-84).




   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                                 Page 4 - 91
4.32 Mattress Tilt Mechanism
Chapter 4: Removal, Replacement, and Adjustment Procedures


                                Figure 4-47. Shell Bottom




Page 4 - 92                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                        4.32 Mattress Tilt Mechanism
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


               14. Remove the three Nylok®1 screws (M) that secure the tilt
                   mechanism (N) to the shell assembly (B) (see figure 4-48 on page
                   4-93). Discard the three Nylok® screws (M).

                           Figure 4-48. Mattress Tilt Mechanism




                                                                                                       4
               15. Remove the tilt mechanism (N) from the shell assembly (B).

       Replacement

               CAUTION:
               Always replace Nylok® screws; do not reuse them. Equipment damage
               could occur.

               1. Replace the Nylok® screws (F (see figure 4-47 on page 4-92) and M
                  (see figure 4-48 on page 4-93)), and perform the removal procedure
                  in reverse order.

               2. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.


   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                                 Page 4 - 93
4.33 Sensor Module Lock (Models with Sensor Module Lock Only)
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.33 Sensor Module Lock (Models with Sensor Module Lock Only)
               Tools required: Phillips head screwdriver

       Removal
               1. Remove the sensor module assembly from the hood assembly
                  (refer to procedure 4.2 on page 4-6).

               2. From inside the hood assembly (A), remove the two Nylok®1 screws
                  (B) that secure the slide fixture cover plate (C) to the hood assembly
                  (A) (see figure 4-49 on page 4-94).

                             Figure 4-49. Sensor Module Lock




               3. Remove the slide fixture cover plate (C), the curved spring washer
                  (D), and the slide lock (E) from the hood assembly (A).




   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 4 - 94                                Isolette® Infant Incubator (Model C2000) Service Manual
                                 4.33 Sensor Module Lock (Models with Sensor Module Lock Only)
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


       Replacement
               1. Install the curved spring washer (D) in the slide fixture cover plate
                  (C).

               2. Install the slide lock (E) over the curved spring washer (D).


               CAUTION:
               Always replace Nylok®1 screws; do not reuse them. Equipment
               damage could occur.

               3. From inside the hood assembly (A), install two new Nylok® screws
                  (B) to secure the slide fixture cover plate (C) to the hood assembly
                  (A).

               4. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




                                                                                                 4




   1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 95
4.34 Access Grommet
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.34 Access Grommet
              Tools required: None

       Removal
              1. On a unit with a Series 00 hood assembly (A), slide the blue slide
                 access panel latches, and open the access panel (B) (see figure 4-
                 17 on page 4-38).
                 or
                 On a unit with a hood assembly (A) later than Series 00, rotate the
                 access panel pawl latch knobs (C), and open the access panel (B).

                             Figure 4-50. Access Grommet




              2. Pivot the access panel (B) to the full-open position so it hangs
                 straight down.

              3. Remove any wiring or cables from the access grommet (D).

              4. Remove the access grommet (D) from the hood assembly (A).




Page 4 - 96                             Isolette® Infant Incubator (Model C2000) Service Manual
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


       Replacement
               1. Perform the removal procedure in reverse order.

               2. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




                                                                                                 4




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 97
Chapter 4: Removal, Replacement, and Adjustment Procedures


4.35 Upper Transition Plate
              Tools required: 5 mm hex key or 3/16" hex key

       Removal

              SHOCK HAZARD:
              Unplug the unit from its power source. Failure to do so could result in
              personal injury or equipment damage.

              1. Unplug the unit from its power source.

              2. Remove the hood assembly from the unit (refer to procedure 4.5 on
                 page 4-14).

              3. Remove the shell assembly from the unit.

              4. On a variable-height adjustable stand, use a 5 mm hex key to
                 remove the four screws (A) and the four lockwashers (B) that secure
                 the upper transition plate (C) to the upper column (D) (see figure 4-
                 51 on page 4-99). Retain the four screws (A) and the four
                 lockwashers (B).
                 or
                 On a fixed-height pedestal stand, use a 3/16" hex key to remove
                 the four screws (A) and the four lockwashers (B) that secure the
                 upper transition plate (C) to the upper column (D) (see figure 4-51
                 on page 4-99). Retain the four screws (A) and the four lockwashers
                 (B).

              5. Remove the upper transition plate (C) from the upper column (D).

       Replacement

              NOTE:
              The upper transition plate has two sets of mounting holes: One set is for the
              Series 00 model fixed height pedestal stand, the other is for the Series 01
              model fixed height pedestal stand and all variable-height adjustable stands.

              1. Perform the removal procedure in reverse order.

              2. To ensure proper operation of the Isolette® Infant Incubator,
                 perform the “Function Checks” on page 2-6.




Page 4 - 98                             Isolette® Infant Incubator (Model C2000) Service Manual
                                    Chapter 4: Removal, Replacement, and Adjustment Procedures


                            Figure 4-51. Upper Transition Plate




                                                                                                 4




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 4 - 99
Chapter 4: Removal, Replacement, and Adjustment Procedures




Page 4 - 100                            Isolette® Infant Incubator (Model C2000) Service Manual
                                                                                     Chapter 5
                                                                                     Parts List

Chapter Contents

   Warranty . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 5
   Service Parts Ordering . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 5
   Exchange Policy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 6
        In-Warranty Exchanges. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 6
        Out-of-Warranty Exchanges . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 6
   Recommended Spare Parts . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 7
   Incubator Hood and Shell Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 10
   High Dual Access Hood Assembly with Left & Right Iris Ports
   (P/N 83 200 77-R) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 14
   High Front Access Hood Assembly with Two Access Doors and
   Left & Right Iris Ports (P/N 83 200 71-R) (Series 00 Model) . . . . . . . . . . 5 - 18
   High Front Access Hood Assembly with Two Access Doors and
   Left & Right Iris Ports (P/N 83 200 78) (Series 01 Model) . . . . . . . . . . . . 5 - 22
   High Dual Access Hood Assembly with One Access Door and One Iris Port
   (Series 00 Model) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 27
   High Dual Access Hood Assembly with Left Iris Port and Right Access Door
                                                                                                                            5
   (P/N 83 200 79) (Series 01 Model Only) . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 31
   High Dual Access Hood Assembly with Left & Right Access Doors
   (P/N 83 200 73) (Series 00 Model Only) . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 35
   High Dual Access Hood Assembly with Left & Right Access Doors
   (P/N 83 200 80-R) (Series 01 Model Only). . . . . . . . . . . . . . . . . . . . . . . . 5 - 39
   High Front Access Hood Assembly with Left & Right Access Doors
   (P/N 83 200 74) (Series 00 Model Only) . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 43
   High Front Access Hood Assembly with Left & Right Access Doors
   (P/N 83 200 81) (Series 01 Model Only) . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 47
   High Front Access Panel Assembly (P/N 83 300 70-R)



Isolette® Infant Incubator (Model C2000) Service Manual                                                        Page 5 - 1
Chapter 5: Parts List


    (Series 00 Model Only) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 52
    Replacement High Front Access Panel Assembly (P/N 83 300 76-R)
    (Series 01 Model Only) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 56
    High Rear Access Panel Assembly (P/N 83 300 71-R)
    (Series 00 Model Only) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 60
    Replacement High Rear Access Panel Assembly (P/N 83 300 77-R)
    (Series 01 Model Only) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 64
    Shell Assembly (Series 00, 01, and 02 Models Only) . . . . . . . . . . . . . . . . 5 - 68
    Top Shell Assembly and Barn Door Shell Assembly
    (Series 00, 01, and 02 Model Only) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 72
    Shell Assembly (Series 03 Model Only) . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 76
    Top Shell Assembly (Series 03 Model Only). . . . . . . . . . . . . . . . . . . . . . . 5 - 80
    Impeller Movement Detector P.C. Board Assembly . . . . . . . . . . . . . . . . . 5 - 83
    Controller Assembly—Model C2C-2 (P/N 83 006 76). . . . . . . . . . . . . . . . 5 - 84
    Controller Enclosure Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 86
    Electroluminescent Display Front Panel Assembly. . . . . . . . . . . . . . . . . . 5 - 88
    Interface/Power Supply Module . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 89
    Sensor Module Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 90
    Fixed-Height Pedestal Stand Assembly (Series 00 Model Only) . . . . . . . 5 - 92
    Fixed-Height Pedestal Stand Assembly (Series 01 and Higher
    Models Only) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 97
    Variable Height Adjustable Pedestal Stand Assembly . . . . . . . . . . . . . . 5 - 101
    Hood/Shell Assembly and Pedestal Stand Assembly Attachment . . . . . 5 - 105
    Front and Rear Foot Switch Assemblies. . . . . . . . . . . . . . . . . . . . . . . . . 5 - 108
    Check Valve Assembly Replacement Kit (P/N 83 900 16) . . . . . . . . . . . 5 - 110
    Scale Assembly (P/N 83 600 50) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 112
    IV Pole Assembly (P/N 83 444 00) (Accessory) . . . . . . . . . . . . . . . . . . . 5 - 114
    High Monitor Shelf Assembly (P/N 83 442 00) (Accessory) . . . . . . . . . . 5 - 116
    Swivel Drawer Assembly, Small (P/N 83 441 00) and Large
    (P/N 83 440 00) (Accessory). . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 118
    Humidity System Assembly (P/N 83 610 70/80/90) (Accessory) . . . . . . 5 - 122
    Humidity System Assembly (P/N 83 613 70/80/81/90) (Accessory)
    (Series 02 Model Only) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 126



Page 5 - 2                                           Isolette® Infant Incubator (Model C2000) Service Manual
                                                                                               Chapter 5: Parts List


   Evaporator Reservoir Assembly (Accessory) (Series 02 Model Only) . . 5 - 129
   Oxygen System Assembly (P/N 83 620 60 and 83 621 20/21/22)
   (Accessory). . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5 - 133
   Ventilator Tube Support (P/N 83 001 05) (Accessory) . . . . . . . . . . . . . . 5 - 136
   Oxygen Tank Bracket Assembly (P/N 83 443 00) (Accessory) . . . . . . . 5 - 137




                                                                                                                        5




Isolette® Infant Incubator (Model C2000) Service Manual                                                    Page 5 - 3
Chapter 5: Parts List


NOTES:




Page 5 - 4              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                      Service Parts Ordering
                                                                         Chapter 5: Parts List



Service Parts Ordering
               Using the parts lists in this manual, identify the part number(s) you
               require. Find the product number and serial number on the product
               identification label (A) (see figure 5-1 on page 5-5).

                     Figure 5-1. Product Identification Label Location




               Call Technical Support at (800) 437-2437 with the following information:
                 • Six-digit customer account number
                                                                                                 5
                 • Purchase order number
                 • Product number
                 • Serial number
                 • Part number(s)

               To promptly order parts, request part prices and availability, or follow up
               on a service order, use the following fax number:

               (215) 675-1859




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 5 - 5
Service Parts Ordering
Chapter 5: Parts List


NOTES:




Page 5 - 6               Isolette® Infant Incubator (Model C2000) Service Manual
                                                                    Recommended Spare Parts
                                                                           Chapter 5: Parts List



Recommended Spare Parts
               For a recommended spare parts list to service five or more units, see
               table 5-1 on page 5-7.

                                   Table 5-1. Recommended Spare Parts

                 Part Number         Quantity                    Description
                83 900 15           1               Replacement motor kit, Isolette® Infant
                                                    Incubator
                83 900 09           1               Replacement kit, access door latch
                83 300 15           1               Latch mount, access door
                83 200 20           1               Grommet, access
                83 300 05           1               Door, access
                78 293 10           1               Bumper, clear polyurethane, self-adhe-
                                                    sive
                83 300 08           1               Pivot hinge, access door
                68 510 10           1               Spring, torsion, 0.27" outside diame-
                                                    ter, 0.03" wide, 0.365" long
                83 300 09           1               Latch, heat shield
                83 300 07           1               Gasket, access door
                83 005 48           1               Sensor module assembly
                83 102 85           1               Impeller assembly
                83 300 25           1               Upper body, access panel latch
                83 300 26
                83 900 08
                                    1
                                    1
                                                    Lower body, access panel latch
                                                    Replacement kit, access panel latch            5
                83 300 29           1               Spring, compression, 0.18" outside
                                                    diameter, 0.014" wide, 1½" long
                83 900 69           1               Paint, touch-up, putty, ¼-pint can
                83 600 50           1               Scale assembly, Isolette® Infant Incu-
                                                    bator
                83 102 10           1               Probe 4, baby temperature, reusable,
                                                    Isolette® Infant Incubator
                83 101 30           1               Filter, replaceable, pack of four, Iso-
                                                    lette® Infant Incubator
                68 120 71           1               Iris port cuffs, disposable, soft, 100




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 5 - 7
Recommended Spare Parts
Chapter 5: Parts List


                  Part Number         Quantity                       Description
                 83 300 11           1               Access door cuff, disposable, replace-
                                                     ment, carton of 100
                 83 900 11           1               Lift bar kit, Isolette® Infant Incubator
                 83 900 12           1               Replacement kit, scroll cover, Isolette®
                                                     Infant Incubator
                 83 102 18           1               Probe 4, skin temperature, disposable,
                                                     box of 10, CE, 48" long
                 83 300 40           1               Cuff, access door, reusable, carton of
                                                     10, Isolette® Infant Incubator
                 83 001 00           1               Mattress, foam
                 81 502 02           1               Washer, sealing, oxygen/air
                 68 209 46           1               Critter Covers® Probe Covers, box of
                                                     100
                 68 209 45           1               Critter Covers® Probe Covers, carton
                                                     of 600
                 79 251 74           1                                a
                                                     Kleenaseptic® B, trigger-spray,
                                                     twelve, each 24 oz
                 68 209 47           1               Cover, probe, Care-For-Me, large, 100
                 68 209 48           1               Cover, probe, Care-For-Me, standard,
                                                     100
                 83 102 21           1               Probe 4, skin temperature, disposable,
                                                     box of 10, CE, Isolette® Infant Incuba-
                                                     tor
                 83 102 05           1               Adapter cable, probe 4, baby tempera-
                                                     ture
                 83 900 14           1               Access panel gauge
                 83 901 22           1               Kit, software distribution assembly
                    a. Kleenaseptic® is a registered trademark of Predicted Environments, Inc.




Page 5 - 8                                  Isolette® Infant Incubator (Model C2000) Service Manual
                                                                       5




Isolette® Infant Incubator (Model C2000) Service Manual   Page 5 - 9
Incubator Hood and Shell Assembly
Chapter 5: Parts List



Incubator Hood and Shell Assembly

                        Figure 5-2. Incubator Hood and Shell Assembly




Page 5 - 10                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                 Incubator Hood and Shell Assembly
                                                                               Chapter 5: Parts List


                                Table 5-2. Incubator Hood and Shell Assembly

Item Number Part Number                  Quantity                     Description
 1                 83 200 77-R         1                Hood assembly, high, dual access,
                                                        iris ports left and right
 2                 83 200 71-R         1                Hood assembly, high, front access,
                                                        two access doors, iris ports left and
                                                        right (Series 00 model only)
 3                 83 900 61            1               Replacement kit, dual access, iris port
                                                        left, access door right, pawl (Series
                                                        00 model only)
 4                 83 200 80-R         1                Hood assembly, high, dual access,
                                                        access doors left and right
 5                 83 200 81           1                Hood assembly, high, front access,
                                                        two access doors left and right
 6                 83 200 78           1                Hood assembly, high, front access,
                                                        two access doors, iris port left and
                                                        right (Series 01 model only)
 7                 83 200 79           1                Hood assembly, high, dual access,
                                                        iris port left, access door right (Series
                                                        01 model only)
 8                 83 500 54           1                Label, oxygen concentrations and
                                                        warning, Italian
 9                 83 001 02           1                Tray, x-ray
 10                83 300 71-R         1 or 2           Access panel assembly, high, rear
 11                83 300 76-R         1                Replacement access panel assembly,

 12                99 195 05           2
                                                        high, front
                                                        Screw, shoulder, ¼" diameter, 0.38"
                                                                                                a
                                                                                                       5
                                                        long, #10-24, stainless steel, Nylok®
 13                83 005 48           1                Sensor module assembly
 14                83 300 77-R         1                Replacement access panel assembly,
                                                        high, rear (Series 01 model only)
 15                83 001 00           1                Mattress, foam
 16                83 001 01           1                Tray, mattress
 17                83 006 76           1                Controller assembly
 18                83 100 73           1                Shell assembly, Isolette® Infant
                                                        Incubator
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                                 Page 5 - 11
Incubator Hood and Shell Assembly
Chapter 5: Parts List




Item Number Part Number                 Quantity                     Description
 19                83 101 71-R        1                Heater assembly, 120V (120V model
                                                       only)
 20                83 101 81-R        1                Heater assembly, 240V (240V model
                                                       only)
 21                83 101 91-R        1                Heater assembly, 100V (100V model
                                                       only)
 22                83 100 76          1                Radiator, heater, machining
 23                67 502 50          2                Cover, screw, light grey, ¼"-20 pan
 24                99 024 19          3                Screw, #6-32 x 9/16", truss, phillips,
                                                                               a
                                                       stainless steel, Nylok®
 25                83 500 38          2                Label, hot surface symbol
 26                83 500 05          1                Overlay, humidity panel
 27                99 122 54          2                Washer, flat, 0.20" inside diameter,
                                                       ½" outside diameter, 0.04" thick,
                                                       brass, nickel-plated
 28                99 105 06          2                Nut, wing, #6-32, stainless steel
 29                83 500 50          1                Label, oxygen concentrations and
                                                       warning, English
 30                83 500 51          1                Label, oxygen concentrations and
                                                       warning, Spanish
 31                83 500 52          1                Label, oxygen concentrations and
                                                       warning, French
 32                83 500 53          1                Label, oxygen concentrations and
                                                       warning, German
    a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 5 - 12                                 Isolette® Infant Incubator (Model C2000) Service Manual
                                                          Incubator Hood and Shell Assembly
                                                                        Chapter 5: Parts List


NOTES:




                                                                                                5




Isolette® Infant Incubator (Model C2000) Service Manual                          Page 5 - 13
High Dual Access Hood Assembly with Left & Right Iris Ports (P/N 83 200 77-R)
Chapter 5: Parts List



High Dual Access Hood Assembly with Left & Right Iris Ports
(P/N 83 200 77-R)

       Figure 5-3. High Dual Access Hood Assembly with Left & Right Iris Ports
                                  (P/N 83 200 77-R)




Page 5 - 14                                Isolette® Infant Incubator (Model C2000) Service Manual
                     High Dual Access Hood Assembly with Left & Right Iris Ports (P/N 83 200 77-R)
                                                                              Chapter 5: Parts List


               Table 5-3. High Dual Access Hood Assembly with Left & Right Iris Ports
                                         (P/N 83 200 77-R)

Item Number Part Number                Quantity                     Description
 1                83 900 59           1              Replacement kit, dual access, iris
                                                     ports left and right, pawl
 2                83 200 10           1              Hinge, hood/access panel, right front
 3                83 200 11           1              Hinge, hood/access panel, left front
 4                83 200 12           1              Hinge, hood/access panel, left rear
 5                83 200 13           1              Hinge, hood/access panel, right rear
 6                83 200 20           10             Grommet, access
 7                68 120 76           2              Ring assembly, iris port, large flange
 8                68 120 32           2              Ring, retaining, iris port, clear
 9                68 120 57           2              Sleeve, iris port, disposable, soft
 10               68 232 24           2              Standoff, #6-32 inside diameter, 0.38"
                                                     outside diameter, 0.44" long, acety-
                                                     lene
 11               81 020 20           2              Clamp, cable, spring type, nylon,
                                                     0.38" inside diameter
 12               99 024 18           2              Screw, #6-32 x 9/16", truss, phillips,
                                                     stainless steel
 13               99 024 19           2              Screw, #6-32 x 9/16", truss, phillips,
                                                                              a
                                                     stainless steel, Nylok®
 14               99 042 92           8              Screw, #10-32 x ¾", truss, phillips,
                                                     stainless steel, Nylok®, step bolt
 15
 16
                  83 200 45
                  99 105 02
                                      2
                                      4
                                                     Slide assembly, sensor module
                                                     Nut, hex, #6-32, stainless steel
                                                                                                      5
 17               99 024 52           4              Screw, #6-32 x 5/8", pan, phillips,
                                                     stainless steel, Nylok®
 18               99 105 20           2              Nut, acorn, #6-32, aluminum
 19               83 200 18           2              Plate, backup, hinge, left front and
                                                     right rear
 20               83 200 19           2              Plate, backup, hinge, left rear and
                                                     right front
 21               67 502 51           2              Base, screw, ¼"-20, pan




Isolette® Infant Incubator (Model C2000) Service Manual                                Page 5 - 15
High Dual Access Hood Assembly with Left & Right Iris Ports (P/N 83 200 77-R)
Chapter 5: Parts List


Item Number Part Number                 Quantity                     Description
 22                83 300 56          4                Spacer, #6-32 inside diameter, 0.31"
                                                       outside diameter, 0.38" long, acety-
                                                       lene
    a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Item Number Part Number                 Quantity                     Description
 23                99 023 58          4                Screw, #6-32 x 7/16", flat, phillips,
                                                       stainless steel
 24                83 200 95          1                Plate, cover, slide fixture
 25                83 200 97          1                Washer, curved spring, module—
                                                       slide-lock
 26                83 200 98          1                Slide-lock, sensor module




Page 5 - 16                                 Isolette® Infant Incubator (Model C2000) Service Manual
                     High Dual Access Hood Assembly with Left & Right Iris Ports (P/N 83 200 77-R)
                                                                              Chapter 5: Parts List


NOTES:




                                                                                                      5




Isolette® Infant Incubator (Model C2000) Service Manual                                Page 5 - 17
High Front Access Hood Assembly with Two Access Doors and Left & Right Iris Ports (P/N 83 200 71-
R) (Series 00 Model)
Chapter 5: Parts List


High Front Access Hood Assembly with Two Access Doors and Left
& Right Iris Ports (P/N 83 200 71-R) (Series 00 Model)

  Figure 5-4. High Front Access Hood Assembly with Two Access Doors and Left &
                 Right Iris Ports (P/N 83 200 71-R) (Series 00 Model)




Page 5 - 18                               Isolette® Infant Incubator (Model C2000) Service Manual
High Front Access Hood Assembly with Two Access Doors and Left & Right Iris Ports (P/N 83 200 71-
R) (Series 00 Model)
                                                                              Chapter 5: Parts List
                  Table 5-4. High Front Access Hood Assembly with Two Access Doors
                      and Left & Right Iris Ports (P/N 83 200 71-R) (Series 00 Model)

Item Number Part Number                  Quantity                     Description
 1                 83 900 60           1                Replacement kit, front access, iris
                                                        ports left and right, pawl
 2                 83 200 15           2                Keeper, access panel latch
 3                 83 200 10           1                Hinge, hood/access panel, right front
 4                 83 200 11           1                Hinge, hood/access panel, left front
 5                 83 200 16           1                Hinge, hood, left, rear
 6                 83 200 17           1                Hinge, hood, right, rear
 7                 83 300 05           2                Door, access
 8                 83 300 11           1                Access door cuff, disposable,
                                                        replacement, carton of 100
 9                 83 300 07           2                Gasket, access door
 10                83 300 08           4                Pivot hinge, access door
 11                68 510 10           2                Spring, torsion, 0.27" outside diame-
                                                        ter, 0.03" wide, 0.365" long
 12                83 900 09           2                Replacement kit, access door latch
 13                83 300 15           2                Latch mount, access door
 14                81 020 20           2                Clamp, cable, spring type, nylon,
                                                        0.38" inside diameter
 15                83 200 20           6                Grommet, access
 16                68 120 76           2                Ring assembly, iris port, large flange
 17
 18
                   68 120 32
                   68 120 57
                                       2
                                       2
                                                        Ring, retaining, iris port, clear
                                                        Sleeve, iris port, disposable, soft           5
 19                83 001 10           1                Heat shield, access panel, high
 20                99 088 67           4                Screw, self-tapping, #8 x 3/8", pan,
                                                        phillips, steel, zinc-plated, 48-2
 21                99 023 51           2                Screw, #6-32 x 3/8", truss, phillips,
                                                                                  a
                                                        stainless steel, Nylok®
 22                99 023 64           8                Screw, #6-32 x 7/16", truss, phillips,
                                                        stainless steel, Nylok®
 23                99 024 19           6                Screw, #6-32 x 9/16", truss, phillips,
                                                        stainless steel, Nylok®
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                                Page 5 - 19
High Front Access Hood Assembly with Two Access Doors and Left & Right Iris Ports (P/N 83 200 71-
R) (Series 00 Model)
Chapter 5: Parts List


Item Number Part Number                 Quantity                     Description
 24                99 042 66          4                Screw, #10-32 x 5/8", truss, phillips,
                                                                              a
                                                       stainless steel, Nylok®
 25                99 042 92          8                Screw, #10-32 x ¾", truss, phillips,
                                                       stainless steel, Nylok®, step bolt
 26                83 300 09          2                Latch, heat shield
 27                83 300 10          2                Hinge, heat shield
 28                99 105 20          2                Nut, acorn, #6-32, aluminum
 29                83 200 45          2                Slide assembly, sensor module
 30                83 200 42          1                Plate, cover, no calibration fixture
 31                68 232 24          1                Standoff, #6-32 inside diameter, 0.38"
                                                       outside diameter, 0.44" long, acety-
                                                       lene
 32                99 024 18          1                Screw, #6-32 x 9/16", truss, phillips,
                                                       stainless steel
 33                99 105 02          4                Nut, hex, #6-32, stainless steel
 34                99 024 52          4                Screw, #6-32 x 5/8", pan, phillips,
                                                       stainless steel, Nylok®
 35                67 502 51          2                Base, screw, ¼"-20, pan
 36                83 100 45          2                Plate, hinge and magnet
 37                83 300 33          1                Magnet, ¼" square, 1.00" long, alnico
 38                83 300 04          1                Plate, backup, hinge, heat shield
 39                83 200 18          2                Plate, backup, hinge, left front and
                                                       right rear
 40                83 200 19          2                Plate, backup, hinge, left rear and
                                                       right front
 41                83 300 13          1                Bracket, heat shield, rear
    a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 5 - 20                                 Isolette® Infant Incubator (Model C2000) Service Manual
High Front Access Hood Assembly with Two Access Doors and Left & Right Iris Ports (P/N 83 200 71-
R) (Series 00 Model)
                                                                             Chapter 5: Parts List

NOTES:




                                                                                                     5




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 5 - 21
High Front Access Hood Assembly with Two Access Doors and Left & Right Iris Ports (P/N 83 200 78)
(Series 01 Model)
Chapter 5: Parts List


High Front Access Hood Assembly with Two Access Doors and Left
& Right Iris Ports (P/N 83 200 78) (Series 01 Model)

  Figure 5-5. High Front Access Hood Assembly with Two Access Doors and Left &
                  Right Iris Ports (P/N 83 200 78) (Series 01 Model)




Page 5 - 22                               Isolette® Infant Incubator (Model C2000) Service Manual
High Front Access Hood Assembly with Two Access Doors and Left & Right Iris Ports (P/N 83 200 78)
(Series 01 Model)
                                                                              Chapter 5: Parts List
                  Table 5-5. High Front Access Hood Assembly with Two Access Doors
                    and Left & Right Iris Ports (P/N 83 200 78) (Series 01 Model Only)

Item Number Part Number                  Quantity                     Description
 1                 83 200 61-R         1                Hood, high, front access, two access
                                                        doors, rear, iris ports left and right
 2                 83 200 10           1                Hinge, hood/access panel, right front
 3                 83 200 11           1                Hinge, hood/access panel, left front
 4                 83 200 12           1                Hinge, hood/access panel, left rear
 5                 83 200 13           1                Hinge, hood/access panel, right rear
 6                 83 300 05           2                Door, access
 7                 83 300 11           1                Access door cuff, disposable,
                                                        replacement, carton of 100
 8                 83 300 07           2                Gasket, access door
 9                 83 300 08           4                Pivot hinge, access door
 10                68 510 10           2                Spring, torsion, 0.27" outside diame-
                                                        ter, 0.03" wide, 0.365" long
 11                83 900 09           2                Replacement kit, access door latch
 12                83 300 15           2                Latch mount, access door
 13                83 200 20           6                Grommet, access
 14                68 120 76           2                Ring assembly, iris port, large flange
 15                68 120 32           2                Ring, retaining, iris port, clear
 16                68 120 57           2                Sleeve, iris port, disposable, soft
 17                83 001 11-R         1                Replacement heat shield, access

 18                81 020 20           2
                                                        panel, pawl
                                                        Clamp, cable, spring type, nylon,
                                                        0.38" inside diameter
                                                                                                      5
 19                99 088 67           4                Screw, self-tapping, #8 x 3/8", pan,
                                                        phillips, steel, zinc-plated, 48-2
 20                99 023 51           2                Screw, #6-32 x 3/8", truss, phillips,
                                                                                  a
                                                        stainless steel, Nylok®
 21                99 023 64           8                Screw, #6-32 x 7/16", truss, phillips,
                                                        stainless steel, Nylok®
 22                99 024 19           8                Screw, #6-32 x 9/16", truss, phillips,
                                                        stainless steel, Nylok®
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                                Page 5 - 23
High Front Access Hood Assembly with Two Access Doors and Left & Right Iris Ports (P/N 83 200 78)
(Series 01 Model)
Chapter 5: Parts List


Item Number Part Number               Quantity                     Description
 23                99 042 66         4               Screw, #10-32 x 5/8", truss, phillips,
                                                                            a
                                                     stainless steel, Nylok®
 24                99 042 92         8               Screw, #10-32 x ¾", truss, phillips,
                                                     stainless steel, Nylok®, step bolt
 25                83 300 09         2               Latch, heat shield
 26                83 300 10         2               Hinge, heat shield
 27                99 105 20         2               Nut, acorn, #6-32, aluminum
 28                83 200 45         2               Slide assembly, sensor module
 29                68 232 24         1               Standoff, #6-32 inside diameter, 0.38"
                                                     outside diameter, 0.44" long, acety-
                                                     lene
 30                99 024 18         1               Screw, #6-32 x 9/16", truss, phillips,
                                                     stainless steel
 31                99 105 02         4               Nut, hex, #6-32, stainless steel
 32                83 300 36         1               Hinge, access panel, right rear
 33                83 300 35         1               Hinge, access panel, left rear
 34                99 024 52         4               Screw, #6-32 x 5/8", pan, phillips,
                                                     stainless steel, Nylok®
 35                83 300 33         1               Magnet, ¼" square, 1.00" long, alnico
 36                83 300 04         1               Plate, backup, hinge, heat shield
 37                83 200 18         2               Plate, backup, hinge, left front and
                                                     right rear
 38                83 200 19         2               Plate, backup, hinge, left rear and
                                                     right front
 39                83 300 13         1               Bracket, heat shield, rear
 40                67 502 51         2               Base, screw, ¼"-20, pan
 41                83 300 56         2               Spacer, #6-32 inside diameter, 0.31"
                                                     outside diameter, 0.38" long, acety-
                                                     lene
 42                99 023 58         2               Screw, #6-32 x 7/16", flat, phillips,
                                                     stainless steel
 43                83 200 95         1               Plate, cover, slide fixture
 44                83 200 97         1               Washer, curved spring, module—
                                                     slide-lock




Page 5 - 24                               Isolette® Infant Incubator (Model C2000) Service Manual
High Front Access Hood Assembly with Two Access Doors and Left & Right Iris Ports (P/N 83 200 78)
(Series 01 Model)
                                                                             Chapter 5: Parts List

Item Number Part Number                Quantity                     Description
 45               83 200 98           1               Slide-lock, sensor module
   a. Nylok® is a registered trademark of Nylok Fastener Corporation.




                                                                                                     5




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 5 - 25
High Front Access Hood Assembly with Two Access Doors and Left & Right Iris Ports (P/N 83 200 78)
(Series 01 Model)
Chapter 5: Parts List

NOTES:




Page 5 - 26                               Isolette® Infant Incubator (Model C2000) Service Manual
        High Dual Access Hood Assembly with One Access Door and One Iris Port (Series 00 Model)
                                                                           Chapter 5: Parts List



High Dual Access Hood Assembly with One Access Door and One
Iris Port (Series 00 Model)

Figure 5-6. High Dual Access Hood Assembly with One Access Door and One Iris Port
                              (Series 00 Model Only)




                                                                                                   5




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 5 - 27
High Dual Access Hood Assembly with One Access Door and One Iris Port (Series 00 Model)
Chapter 5: Parts List


                 Table 5-6. High Dual Access Hood Assembly with One Access Door and
                                   One Iris Port (Series 00 Model Only)

Item Number Part Number                  Quantity                     Description
 1                 83 900 61            1               Replacement kit, dual access, iris port
                                                        left, access door left, pawl
 2                 83 200 15           4                Keeper, access panel latch
 3                 83 200 10           1                Hinge, hood/access panel, right front
 4                 83 200 11           1                Hinge, hood/access panel, left front
 5                 83 200 12           1                Hinge, hood/access panel, left rear
 6                 83 200 13           1                Hinge, hood/access panel, right rear
 7                 83 200 20           10               Grommet, access
 8                 68 120 76           1                Ring assembly, iris port, large flange
 9                 68 120 32           1                Ring, retaining, iris port, clear
 10                68 120 57           1                Sleeve, iris port, disposable, soft
 11                83 300 05           1                Door, access
 12                81 020 20           2                Clamp, cable, spring type, nylon,
                                                        0.38" inside diameter
 13                83 300 11           1                Access door cuff, disposable,
                                                        replacement, carton of 100
 14                83 300 07           1                Gasket, access door
 15                83 300 08           2                Pivot hinge, access door
 16                68 510 10           1                Spring, torsion, 0.27" outside diame-
                                                        ter, 0.030" wide, 0.365" long
 17                99 024 19           16               Screw, #6-32 x 9/16", truss, phillips,
                                                                                a
                                                        stainless steel, Nylok®
 18                83 900 09           1                Replacement kit, access door latch
 19                83 300 15           1                Latch mount, access door
 20                99 024 43           2                Screw, #6-32 x 5/8", truss, phillips,
                                                        stainless steel
 21                99 042 92           8                Screw, #10-32 x ¾", truss, phillips,
                                                        stainless steel, Nylok®, step bolt
 22                83 200 45           2                Slide assembly, sensor module
 23                83 200 42           1                Plate, cover, no calibration fixture
 24                99 105 02           4                Nut, hex, #6-32, stainless steel
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 5 - 28                                  Isolette® Infant Incubator (Model C2000) Service Manual
        High Dual Access Hood Assembly with One Access Door and One Iris Port (Series 00 Model)
                                                                            Chapter 5: Parts List




Item Number Part Number                Quantity                     Description
 25               99 024 52           4               Screw, #6-32 x 5/8", pan, phillips,
                                                                             a
                                                      stainless steel, Nylok®
 26               99 105 20           2               Nut, acorn, #6-32, aluminum
 27               99 024 18           2               Screw, #6-32 x 9/16", truss, phillips,
                                                      stainless steel
 28               68 232 24           2               Standoff, #6-32 inside diameter, 0.38"
                                                      outside diameter, 0.44" long, acety-
                                                      lene
 29               83 200 18           2               Plate, backup, hinge, left front and
                                                      right rear
 30               83 200 19           2               Plate, backup, hinge, left rear and
                                                      right front
 31               67 502 51           2               Base, screw, ¼"-20, pan
   a. Nylok® is a registered trademark of Nylok Fastener Corporation.




                                                                                                    5




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 5 - 29
High Dual Access Hood Assembly with One Access Door and One Iris Port (Series 00 Model)
Chapter 5: Parts List


NOTES:




Page 5 - 30                              Isolette® Infant Incubator (Model C2000) Service Manual
High Dual Access Hood Assembly with Left Iris Port and Right Access Door (P/N 83 200 79) (Series 01
Model Only)
                                                                               Chapter 5: Parts List


High Dual Access Hood Assembly with Left Iris Port and Right
Access Door (P/N 83 200 79) (Series 01 Model Only)

  Figure 5-7. High Dual Access Hood Assembly with Left Iris Port and Right Access
                     Door (P/N 83 200 79) (Series 01 Model Only)




                                                                                                       5




Isolette® Infant Incubator (Model C2000) Service Manual                                 Page 5 - 31
High Dual Access Hood Assembly with Left Iris Port and Right Access Door (P/N 83 200 79) (Series 01
Model Only)
Chapter 5: Parts List
                    Table 5-7. High Dual Access Hood Assembly with Left Iris Port and
                         Right Access Door (P/N 83 200 79) (Series 01 Model Only)

Item Number Part Number                  Quantity                     Description
 1                 83 900 61            1               Replacement kit, dual access, iris port
                                                        left, access door right, pawl
 2                 83 200 10           1                Hinge, hood/access panel, right front
 3                 83 200 11           1                Hinge, hood/access panel, left front
 4                 83 200 12           1                Hinge, hood/access panel, left rear
 5                 83 200 13           1                Hinge, hood/access panel, right rear
 6                 83 200 20           10               Grommet, access
 7                 68 120 76           1                Ring assembly, iris port, large flange
 8                 68 120 32           1                Ring, retaining, iris port, clear
 9                 68 120 57           1                Sleeve, iris port, disposable, soft
 10                83 300 05           1                Door, access
 11                81 020 20           2                Clamp, cable, spring type, nylon,
                                                        0.38" inside diameter
 12                83 300 11           1                Access door cuff, disposable,
                                                        replacement, carton of 100
 13                83 300 07           1                Gasket, access door
 14                83 300 08           2                Pivot hinge, access door
 15                68 510 10           1                Spring, torsion, 0.27" outside diame-
                                                        ter, 0.030" wide, 0.365" long
 16                99 024 19           16               Screw, #6-32 x 9/16", truss, phillips,
                                                                                a
                                                        stainless steel, Nylok®
 17                83 900 09           1                Replacement kit, access door latch
 18                83 300 15           1                Latch mount, access door
 19                99 024 43           2                Screw, #6-32 x 5/8", truss, phillips,
                                                        stainless steel
 20                99 042 92           8                Screw, #10-32 x ¾", truss, phillips,
                                                        stainless steel, Nylok®, step bolt
 21                99 122 04           2                Washer, flat, 0.15" inside diameter,
                                                        0.31" outside diameter, 0.06" thick,
                                                        nylon
 22                83 200 45           2                Slide assembly, sensor module
 23                99 105 02           4                Nut, hex, #6-32, stainless steel
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 5 - 32                                  Isolette® Infant Incubator (Model C2000) Service Manual
High Dual Access Hood Assembly with Left Iris Port and Right Access Door (P/N 83 200 79) (Series 01
Model Only)
                                                                               Chapter 5: Parts List


Item Number Part Number                Quantity                      Description
 24               99 024 52           4               Screw, #6-32 x 5/8", pan, phillips,
                                                                             a
                                                      stainless steel, Nylok®
 25               99 105 20           2               Nut, acorn, #6-32, aluminum
 26               99 024 18           2               Screw, #6-32 x 9/16", truss, phillips,
                                                      stainless steel
 27               68 232 24           2               Standoff, #6-32 inside diameter, 0.38"
                                                      outside diameter, 0.44" long, acety-
                                                      lene
 28               83 200 18           2               Plate, backup, hinge, left front and
                                                      right rear
 29               83 200 19           2               Plate, backup, hinge, left rear and
                                                      right front
 30               67 502 51           2               Base, screw, ¼"-20, pan
 31               83 300 56           4               Spacer, #6-32 inside diameter, 0.31"
                                                      outside diameter, 0.38" long, acety-
                                                      lene
 32               99 023 58           4               Screw, #6-32 x 7/16", flat, phillips,
                                                      stainless steel
 33               83 200 95           1               Plate, cover, slide fixture
 34               83 200 97           1               Washer, curved spring, module—
                                                      slide-lock
 35               83 200 98           1               Slide-lock, sensor module
   a. Nylok® is a registered trademark of Nylok Fastener Corporation.
                                                                                                       5




Isolette® Infant Incubator (Model C2000) Service Manual                                 Page 5 - 33
High Dual Access Hood Assembly with Left Iris Port and Right Access Door (P/N 83 200 79) (Series 01
Model Only)
Chapter 5: Parts List

NOTES:




Page 5 - 34                                Isolette® Infant Incubator (Model C2000) Service Manual
 High Dual Access Hood Assembly with Left & Right Access Doors (P/N 83 200 73) (Series 00 Model
Only)
                                                                            Chapter 5: Parts List


High Dual Access Hood Assembly with Left & Right Access Doors
(P/N 83 200 73) (Series 00 Model Only)

    Figure 5-8. High Dual Access Hood Assembly with Left & Right Access Doors
                       (P/N 83 200 73) (Series 00 Model Only)




                                                                                                    5




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 5 - 35
High Dual Access Hood Assembly with Left & Right Access Doors (P/N 83 200 73) (Series 00 Model
Only)
Chapter 5: Parts List
                 Table 5-8. High Dual Access Hood Assembly with Left & Right Access
                              Doors (P/N 83 200 73) (Series 00 Model Only)

Item Number Part Number              Quantity                     Description
 1                 83 200 31        1              Hood, high, dual access, access
                                                   doors left and right
 2                 83 200 15        4              Keeper, access panel latch
 3                 83 200 10        1              Hinge, hood/access panel, right front
 4                 83 200 11        1              Hinge, hood/access panel, left front
 5                 83 200 12        1              Hinge, hood/access panel, left rear
 6                 83 200 13        1              Hinge, hood/access panel, right rear
 7                 83 200 20        10             Grommet, access
 8                 68 232 24        2              Standoff, #6-32 inside diameter, 0.38"
                                                   outside diameter, 0.44" long, acety-
                                                   lene
 9                 83 300 05        2              Door, access
 10                81 020 20        2              Clamp, cable, spring type, nylon,
                                                   0.38" inside diameter
 11                83 300 11        1              Access door cuff, disposable,
                                                   replacement, carton of 100
 12                83 300 07        2              Gasket, access door
 13                83 300 08        4              Pivot hinge, access door
 14                68 510 10        2              Spring, torsion, 0.27" outside diame-
                                                   ter, 0.30" wide, 0.365" long
 15                99 024 19        20             Screw, #6-32 x 9/16", truss, phillips,
                                                                           a
                                                   stainless steel, Nylok®
 16                83 900 09        2              Replacement kit, access door latch
 17                83 300 15        2              Latch mount, access door
 18                99 024 18        2              Screw, #6-32 x 9/16", truss, phillips,
                                                   stainless steel
 19                99 042 92        8              Screw, #10-32 x ¾", truss, phillips,
                                                   stainless steel, Nylok®, step bolt
 20                99 024 43        4              Screw, #6-32 x 5/8", truss, phillips,
                                                   stainless steel
 21                83 200 45        2              Slide assembly, sensor module
 22                83 200 42        1              Plate, cover, no calibration fixture
 23                99 105 02        4              Nut, hex, #6-32, stainless steel



Page 5 - 36                              Isolette® Infant Incubator (Model C2000) Service Manual
 High Dual Access Hood Assembly with Left & Right Access Doors (P/N 83 200 73) (Series 00 Model
Only)
                                                                            Chapter 5: Parts List

   a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Item Number Part Number                Quantity                     Description
 24               99 024 52           4               Screw, #6-32 x 5/8", pan, phillips,
                                                      stainless steel, Nylok®a
 25               99 105 20           2               Nut, acorn, #6-32, aluminum
 26               83 200 18           2               Plate, backup, hinge, left front and
                                                      right rear
 27               83 200 19           2               Plate, backup, hinge, left rear and
                                                      right front
 28               67 502 51           2               Base, screw, ¼"-20, pan
   a. Nylok® is a registered trademark of Nylok Fastener Corporation.




                                                                                                    5




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 5 - 37
High Dual Access Hood Assembly with Left & Right Access Doors (P/N 83 200 73) (Series 00 Model
Only)
Chapter 5: Parts List

NOTES:




Page 5 - 38                              Isolette® Infant Incubator (Model C2000) Service Manual
High Dual Access Hood Assembly with Left & Right Access Doors (P/N 83 200 80-R) (Series 01 Model
Only)
                                                                            Chapter 5: Parts List


High Dual Access Hood Assembly with Left & Right Access Doors
(P/N 83 200 80-R) (Series 01 Model Only)

    Figure 5-9. High Dual Access Hood Assembly with Left & Right Access Doors
                      (P/N 83 200 80-R) (Series 01 Model Only)




                                                                                                    5




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 5 - 39
High Dual Access Hood Assembly with Left & Right Access Doors (P/N 83 200 80-R) (Series 01 Model
Only)
Chapter 5: Parts List
                 Table 5-9. High Dual Access Hood Assembly with Left & Right Access
                             Doors (P/N 83 200 80-R) (Series 01 Model Only)

Item Number Part Number               Quantity                     Description
 1                 83 200 31         1              Hood, high, dual access, access
                                                    doors left and right
 2                 83 200 10         1              Hinge, hood/access panel, right front
 3                 83 200 11         1              Hinge, hood/access panel, left front
 4                 83 200 12         1              Hinge, hood/access panel, left rear
 5                 83 200 13         1              Hinge, hood/access panel, right rear
 6                 83 200 20         10             Grommet, access
 7                 68 232 24         2              Standoff, #6-32 inside diameter, 0.38"
                                                    outside diameter, 0.44" long, acety-
                                                    lene
 8                 83 300 05         2              Door, access
 9                 81 020 20         2              Clamp, cable, spring type, nylon,
                                                    0.38" inside diameter
 10                83 300 11         1              Access door cuff, disposable,
                                                    replacement, carton of 100
 11                83 300 07         2              Gasket, access door
 12                83 300 08         4              Pivot hinge, access door
 13                68 510 10         2              Spring, torsion, 0.27" outside diame-
                                                    ter, 0.30" wide, 0.365" long
 14                99 024 19         20             Screw, #6-32 x 9/16", truss, phillips,
                                                                            a
                                                    stainless steel, Nylok®
 15                83 900 09         2              Replacement kit, access door latch
 16                83 300 15         2              Latch mount, access door
 17                99 024 18         2              Screw, #6-32 x 9/16", truss, phillips,
                                                    stainless steel
 18                99 042 92         8              Screw, #10-32 x ¾", truss, phillips,
                                                    stainless steel, Nylok®, step bolt
 19                99 024 43         4              Screw, #6-32 x 5/8", truss, phillips,
                                                    stainless steel
 20                99 122 04         4              Washer, flat, 0.15" inside diameter,
                                                    0.31" outside diameter, 0.06" thick,
                                                    nylon
 21                83 200 45         2              Slide assembly, sensor module




Page 5 - 40                               Isolette® Infant Incubator (Model C2000) Service Manual
High Dual Access Hood Assembly with Left & Right Access Doors (P/N 83 200 80-R) (Series 01 Model
Only)
                                                                            Chapter 5: Parts List

Item Number Part Number                Quantity                     Description
 22               99 105 02           4               Nut, hex, #6-32, stainless steel
   a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Item Number Part Number                Quantity                     Description
 23               99 024 52           4               Screw, #6-32 x 5/8", pan, phillips,
                                                                             a
                                                      stainless steel, Nylok®
 24               99 105 20           2               Nut, acorn, #6-32, aluminum
 25               83 200 18           2               Plate, backup, hinge, left front and
                                                      right rear
 26               83 200 19           2               Plate, backup, hinge, left rear and
                                                      right front
 27               67 502 51           2               Base, screw, ¼"-20, pan
 28               83 300 56           4               Spacer, #6-32 inside diameter, 0.31"
                                                      outside diameter, 0.38" long, acety-
                                                      lene
 29               99 023 58           4               Screw, #6-32 x 7/16", flat, phillips,
                                                      stainless steel
 30               83 200 95           1               Plate, cover, slide fixture
 31               83 200 97           1               Washer, curved spring, module—
                                                      slide-lock
 32               83 200 98           1               Slide-lock, sensor module
   a. Nylok® is a registered trademark of Nylok Fastener Corporation.
                                                                                                    5




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 5 - 41
High Dual Access Hood Assembly with Left & Right Access Doors (P/N 83 200 80-R) (Series 01 Model
Only)
Chapter 5: Parts List

NOTES:




Page 5 - 42                               Isolette® Infant Incubator (Model C2000) Service Manual
 High Front Access Hood Assembly with Left & Right Access Doors (P/N 83 200 74) (Series 00 Model
Only)
                                                                             Chapter 5: Parts List


High Front Access Hood Assembly with Left & Right Access Doors
(P/N 83 200 74) (Series 00 Model Only)

   Figure 5-10. High Front Access Hood Assembly with Left & Right Access Doors
                       (P/N 83 200 74) (Series 00 Model Only)




                                                                                                     5




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 5 - 43
High Front Access Hood Assembly with Left & Right Access Doors (P/N 83 200 74) (Series 00 Model
Only)
Chapter 5: Parts List
                Table 5-10. High Front Access Hood Assembly with Left & Right Access
                              Doors (P/N 83 200 74) (Series 00 Model Only)

Item Number Part Number               Quantity                    Description
 1                 83 200 33        1               Hood, high, front access, two access
                                                    doors, rear, access door left and right
 2                 83 200 15        2               Keeper, access panel latch
 3                 83 200 10        1               Hinge, hood/access panel, right front
 4                 83 200 11        1               Hinge, hood/access panel, left front
 5                 83 200 16        1               Hinge, hood, left, rear
 6                 83 200 17        1               Hinge, hood, right, rear
 7                 83 300 05        4               Door, access
 8                 83 300 11        1               Access door cuff, disposable,
                                                    replacement, carton of 100
 9                 83 300 07        2               Gasket, access door
 10                83 300 08        4               Pivot hinge, access door
 11                68 510 10        2               Spring, torsion, 0.27" outside diame-
                                                    ter, 0.30" wide, 0.365" long
 12                83 900 09        2               Replacement kit, access door latch
 13                83 300 15        2               Latch mount, access door
 14                83 200 20        6               Grommet, access
 15                68 232 24        2               Standoff, #6-32 inside diameter, 0.38"
                                                    outside diameter, 0.44" long, acety-
                                                    lene
 16                83 001 10        1               Heat shield, access panel, high
 17                81 020 20        2               Clamp, cable, spring type, nylon,
                                                    0.38" inside diameter
 18                99 085 15        8               Screw, self-tapping, #6-32 x 3/8", flat,
                                                    truss, phillips, stainless steel
 19                99 088 67        2               Screw, self-tapping, #8 x 3/8", pan,
                                                    phillips, steel, zinc-plated, 48-2
 20                99 023 64        8               Screw, #6-32 x 7/16", truss, phillips,
                                                                              a
                                                    stainless steel, Nylok®
 21                99 024 18        1               Screw, #6-32 x 9/16", truss, phillips,
                                                    stainless steel
 22                99 024 19        16              Screw, #6-32 x 9/16", truss, phillips,
                                                    stainless steel, Nylok®




Page 5 - 44                              Isolette® Infant Incubator (Model C2000) Service Manual
 High Front Access Hood Assembly with Left & Right Access Doors (P/N 83 200 74) (Series 00 Model
Only)
                                                                             Chapter 5: Parts List

   a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Item Number Part Number                Quantity                     Description
 23               99 042 66           4               Screw, #10-32 x 5/8", truss, phillips,
                                                      stainless steel, Nylok®a
 24               99 042 92           8               Screw, #10-32 x ¾", truss, phillips,
                                                      stainless steel, Nylok®, step bolt
 25               99 105 02           4               Nut, hex, #6-32, stainless steel
 26               83 300 09           2               Latch, heat shield
 27               83 300 10           2               Hinge, heat shield
 28               99 024 43           4               Screw, #6-32 x 5/8", truss, phillips,
                                                      stainless steel
 29               99 105 20           2               Nut, acorn, #6-32, aluminum
 30               83 200 45           2               Slide assembly, sensor module
 31               83 200 42           1               Plate, cover, no calibration fixture
 32               99 024 52           4               Screw, #6-32 x 5/8", pan, phillips,
                                                      stainless steel, Nylok®
 33               83 100 45           2               Plate, hinge and magnet
 34               83 300 33           1               Magnet, ¼" square, 1.00" long, alnico
 35               83 300 04           1               Plate, backup, hinge, heat shield
 36               83 200 18           2               Plate, backup, hinge, left front and
                                                      right rear
 37               83 200 19           2               Plate, backup, hinge, left rear and
                                                      right front                                    5
 38               83 300 13           1               Bracket, heat shield, rear
 39               67 502 51           2               Base, screw, ¼"-20, pan
   a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 5 - 45
High Front Access Hood Assembly with Left & Right Access Doors (P/N 83 200 74) (Series 00 Model
Only)
Chapter 5: Parts List

NOTES:




Page 5 - 46                              Isolette® Infant Incubator (Model C2000) Service Manual
 High Front Access Hood Assembly with Left & Right Access Doors (P/N 83 200 81) (Series 01 Model
Only)
                                                                             Chapter 5: Parts List


High Front Access Hood Assembly with Left & Right Access Doors
(P/N 83 200 81) (Series 01 Model Only)

   Figure 5-11. High Front Access Hood Assembly with Left & Right Access Doors
                        (P/N 83 200 81) (Series 01 Model Only)




                                                                                                     5




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 5 - 47
High Front Access Hood Assembly with Left & Right Access Doors (P/N 83 200 81) (Series 01 Model
Only)
Chapter 5: Parts List
                Table 5-11. High Front Access Hood Assembly with Left & Right Access
                              Doors (P/N 83 200 81) (Series 01 Model Only)

Item Number Part Number               Quantity                    Description
 1                 83 200 54        1               Hood, high, front access, two access
                                                    doors, rear, access doors left and
                                                    right
 2                 83 200 10        1               Hinge, hood/access panel, right front
 3                 83 200 11        1               Hinge, hood/access panel, left front
 4                 83 200 12        1               Hinge, hood/access panel, left rear
 5                 83 200 13        1               Hinge, hood/access panel, right rear
 6                 83 300 05        4               Door, access
 7                 83 300 11        1               Access door cuff, disposable,
                                                    replacement, carton of 100
 8                 83 300 07        2               Gasket, access door
 9                 83 300 08        4               Pivot hinge, access door
 10                68 510 10        2               Spring, torsion, 0.27" outside diame-
                                                    ter, 0.30" wide, 0.365" long
 11                83 900 09        2               Replacement kit, access door latch
 12                83 300 15        2               Latch mount, access door
 13                83 200 20        6               Grommet, access
 14                68 232 24        2               Standoff, #6-32 inside diameter, 0.38"
                                                    outside diameter, 0.44" long, acety-
                                                    lene
 15                83 001 11-R      1               Replacement heat shield, access
                                                    panel, pawl
 16                81 020 20        2               Clamp, cable, spring type, nylon,
                                                    0.38" inside diameter
 17                99 088 67        4               Screw, self-tapping, #8 x 3/8", pan,
                                                    phillips, steel, zinc-plated, 48-2
 18                99 023 51        2               Screw, #6-32 x 3/8", truss, phillips,
                                                                              a
                                                    stainless steel, Nylok®
 19                99 023 64        8               Screw, #6-32 x 7/16", truss, phillips,
                                                    stainless steel, Nylok®
 20                99 024 18        1               Screw, #6-32 x 9/16", truss, phillips,
                                                    stainless steel




Page 5 - 48                              Isolette® Infant Incubator (Model C2000) Service Manual
 High Front Access Hood Assembly with Left & Right Access Doors (P/N 83 200 81) (Series 01 Model
Only)
                                                                             Chapter 5: Parts List

Item Number Part Number                Quantity                     Description
 21               99 024 19           16              Screw, #6-32 x 9/16", truss, phillips,
                                                      stainless steel, Nylok®
   a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Item Number Part Number                Quantity                     Description
 22               99 042 66           4               Screw, #10-32 x 5/8", truss, phillips,
                                                                              a
                                                      stainless steel, Nylok®
 23               99 042 92           8               Screw, #10-32 x ¾", truss, phillips,
                                                      stainless steel, Nylok®, step bolt
 24               99 105 02           4               Nut, hex, #6-32, stainless steel
 25               83 300 09           2               Latch, heat shield
 26               83 300 10           2               Hinge, heat shield
 27               99 024 43           4               Screw, #6-32 x 5/8", truss, phillips,
                                                      stainless steel
 28               99 105 20           2               Nut, acorn, #6-32, aluminum
 29               99 122 04           4               Washer, flat, 0.15" inside diameter,
                                                      0.31" outside diameter, 0.06" thick,
                                                      nylon
 30               83 200 45           2               Slide assembly, sensor module
 31               83 300 36           1               Hinge, access panel, right rear
 32               83 300 35           1               Hinge, access panel, left rear
 33               99 024 52           4               Screw, #6-32 x 5/8", pan, phillips,
                                                      stainless steel, Nylok®                        5
 34               83 300 33           1               Magnet, ¼" square, 1.00" long, alnico
 35               83 300 04           1               Plate, backup, hinge, heat shield
 36               83 200 18           2               Plate, backup, hinge, left front and
                                                      right rear
 37               83 200 19           2               Plate, backup, hinge, left rear and
                                                      right front
 38               83 300 13           1               Bracket, heat shield, rear
 39               67 502 51           2               Base, screw, ¼"-20, pan




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 5 - 49
High Front Access Hood Assembly with Left & Right Access Doors (P/N 83 200 81) (Series 01 Model
Only)
Chapter 5: Parts List

Item Number Part Number                 Quantity                     Description
 40                83 300 56          2                Spacer, #8-32 inside diameter, 0.31"
                                                       outside diameter, 0.38" long, acety-
                                                       lene
 41                99 023 58          2                Screw, #6-32 x 7/16", flat, phillips,
                                                       stainless steel
 42                83 200 95          1                Plate, cover, slide fixture
 43                83 200 97          1                Washer, curved spring, module—
                                                       slide lock
 44                83 200 98          1                Slide-lock, sensor module
    a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 5 - 50                                 Isolette® Infant Incubator (Model C2000) Service Manual
 High Front Access Hood Assembly with Left & Right Access Doors (P/N 83 200 81) (Series 01 Model
Only)
                                                                             Chapter 5: Parts List

NOTES:




                                                                                                     5




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 5 - 51
High Front Access Panel Assembly (P/N 83 300 70-R) (Series 00 Model Only)
Chapter 5: Parts List



High Front Access Panel Assembly (P/N 83 300 70-R) (Series 00
Model Only)

              Figure 5-12. High Front Access Panel Assembly (P/N 83 300 70-R)
                                   (Series 00 Model Only)




Page 5 - 52                              Isolette® Infant Incubator (Model C2000) Service Manual
                        High Front Access Panel Assembly (P/N 83 300 70-R) (Series 00 Model Only)
                                                                              Chapter 5: Parts List


                     Table 5-12. High Front Access Panel Assembly (P/N 83 300 70-R)
                                         (Series 00 Model Only)

Item Number Part Number                  Quantity                     Description
 1                 83 300 00           1                Access panel, high
 2                 83 300 05           2                Door, access
 3                 83 300 11           1                Access door cuff, disposable,
                                                        replacement, carton of 100
 4                 83 300 07           2                Gasket, access door
 5                 83 300 08           4                Pivot hinge, access door
 6                 68 510 10           2                Spring, torsion, 0.27" outside diame-
                                                        ter, 0.03" wide, 0.365" long
 7                 83 900 09           2                Replacement kit, access door latch
 8                 83 300 15           2                Latch mount, access door
 9                 83 300 26           2                Lower body, access panel latch
 10                83 300 25           2                Upper body, access panel latch
 11                83 900 08           2                Replacement kit, access panel latch
 12                83 300 29           2                Spring, compression, 0.18" outside
                                                        diameter, 0.014" wide, 1½" long
 13                83 300 33           1                Magnet, ¼" square, 1.00" long, alnico
 14                83 300 30           1                Hinge, access panel, right front
 15                83 300 31           1                Hinge, access panel, left front
 16                83 300 09           2                Latch, heat shield
 17                83 300 10           2                Hinge, heat shield
 18
 19
                   83 001 10
                   99 023 51
                                       1
                                       2
                                                        Heat shield, access panel, high
                                                        Screw, #6-32 x 3/8", truss, phillips,
                                                                                  a
                                                                                                      5
                                                        stainless steel, Nylok®
 20                99 085 21           4                Screw, self-tapping, #6 x 3/8", bind-
                                                        ing, pan, phillips, stainless steel
 21                99 023 64           12               Screw, #6-32 x 7/16", truss, phillips,
                                                        stainless steel, Nylok®
 22                99 024 19           4                Screw, #6-32 x 9/16", truss, phillips,
                                                        stainless steel, Nylok®
 23                99 042 66           4                Screw, #10-32 x 5/8", truss, phillips,
                                                        stainless steel, Nylok®
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                                Page 5 - 53
High Front Access Panel Assembly (P/N 83 300 70-R) (Series 00 Model Only)
Chapter 5: Parts List




Item Number Part Number               Quantity                    Description
 24                83 300 04        1               Plate, backup, hinge, heat shield
 25                83 300 12        1               Bracket, heat shield, front
 26                83 300 57        2               Spacer, #6-32 inside diameter, 0.31"
                                                    outside diameter, ½" long, acetylene
 27                99 023 63        2               Screw, #6-32 x 7/16", truss, phillips,
                                                    stainless steel




Page 5 - 54                              Isolette® Infant Incubator (Model C2000) Service Manual
                      High Front Access Panel Assembly (P/N 83 300 70-R) (Series 00 Model Only)
                                                                           Chapter 5: Parts List


NOTES:




                                                                                                   5




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 5 - 55
Replacement High Front Access Panel Assembly (P/N 83 300 76-R) (Series 01 Model Only)
Chapter 5: Parts List



Replacement High Front Access Panel Assembly (P/N 83 300 76-R)
(Series 01 Model Only)

   Figure 5-13. Replacement High Front Access Panel Assembly (P/N 83 300 76-R)
                              (Series 01 Model Only)




Page 5 - 56                              Isolette® Infant Incubator (Model C2000) Service Manual
          Replacement High Front Access Panel Assembly (P/N 83 300 76-R) (Series 01 Model Only)
                                                                              Chapter 5: Parts List


                       Table 5-13. Replacement High Front Access Panel Assembly
                                 (P/N 83 300 76-R) (Series 01 Model Only)

Item Number Part Number                  Quantity                     Description
 1                 83 300 00           1                Access panel, high
 2                 83 300 05           2                Door, access
 3                 83 300 11           1                Access door cuff, disposable,
                                                        replacement, carton of 100
 4                 83 300 07           2                Gasket, access door
 5                 83 300 08           4                Pivot hinge, access door
 6                 68 510 10           2                Spring, torsion, 0.27" outside diame-
                                                        ter, 0.03" wide, 0.365" long
 7                 83 900 09           2                Replacement kit, access door latch
 8                 83 300 15           2                Latch mount, access door
 9                 83 300 33           1                Magnet, ¼" square, 1.00" long, alnico
 10                83 300 30           1                Hinge, access panel, right front
 11                83 300 31           1                Hinge, access panel, left front
 12                83 300 09           2                Latch, heat shield
 13                83 300 10           2                Hinge, heat shield
 14                83 001 10           1                Heat shield, access panel, high
 15                99 023 51           2                Screw, #6-32 x 3/8", truss, phillips,
                                                                                  a
                                                        stainless steel, Nylok®
 16                99 088 67           4                Screw, self-tapping, #8 x 3/8", pan,
                                                        phillips, steel, zinc-plated, 48-2
 17                99 023 64           8                Screw, #6-32 x 7/16", truss, phillips,
                                                        stainless steel, Nylok®                       5
 18                99 024 19           4                Screw, #6-32 x 9/16", truss, phillips,
                                                        stainless steel, Nylok®
 19                99 042 66           4                Screw, #10-32 x 5/8", truss, phillips,
                                                        stainless steel, Nylok®
 20                83 300 04           1                Plate, backup, hinge, heat shield
 21                83 300 12           1                Bracket, heat shield, front
 22                83 300 57           2                Spacer, #6-32 inside diameter, 0.31"
                                                        outside diameter, ½" long, acetylene
 23                99 023 63           2                Screw, #6-32 x 7/16", truss, phillips,
                                                        stainless steel
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                                Page 5 - 57
Replacement High Front Access Panel Assembly (P/N 83 300 76-R) (Series 01 Model Only)
Chapter 5: Parts List




Item Number Part Number              Quantity                     Description
 24                68 902 96        2              Knob and latch replacement kit,
                                                   access panel




Page 5 - 58                              Isolette® Infant Incubator (Model C2000) Service Manual
         Replacement High Front Access Panel Assembly (P/N 83 300 76-R) (Series 01 Model Only)
                                                                          Chapter 5: Parts List


NOTES:




                                                                                                  5




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 5 - 59
High Rear Access Panel Assembly (P/N 83 300 71-R) (Series 00 Model Only)
Chapter 5: Parts List



High Rear Access Panel Assembly (P/N 83 300 71-R) (Series 00
Model Only)

              Figure 5-14. High Rear Access Panel Assembly (P/N 83 300 71-R)
                                  (Series 00 Model Only)




Page 5 - 60                              Isolette® Infant Incubator (Model C2000) Service Manual
                        High Rear Access Panel Assembly (P/N 83 300 71-R) (Series 00 Model Only)
                                                                              Chapter 5: Parts List


                     Table 5-14. High Rear Access Panel Assembly (P/N 83 300 71-R)
                                         (Series 00 Model Only)

Item Number Part Number                  Quantity                     Description
 1                 83 300 00           1                Access panel, high
 2                 83 300 05           2                Door, access
 3                 83 300 11           1                Access door cuff, disposable,
                                                        replacement, carton of 100
 4                 83 300 07           2                Gasket, access door
 5                 83 300 08           4                Pivot hinge, access door
 6                 68 510 10           2                Spring, torsion, 0.27" outside diame-
                                                        ter, 0.03" wide, 0.365" long
 7                 83 900 09           2                Replacement kit, access door latch
 8                 83 300 15           2                Latch mount, access door
 9                 83 300 26           2                Lower body, access panel latch
 10                83 300 25           2                Upper body, access panel latch
 11                83 900 08           2                Replacement kit, access panel latch
 12                83 300 29           2                Spring, compression, 0.18" outside
                                                        diameter, 0.014" wide, 1½" long
 13                83 300 33           1                Magnet, ¼" square, 1.00" long, alnico
 14                83 300 35           1                Hinge, access panel, left rear
 15                83 300 36           1                Hinge, access panel, right rear
 16                83 300 09           2                Latch, heat shield
 17                83 300 10           2                Hinge, heat shield
 18
 19
                   83 001 10
                   99 023 51
                                       1
                                       2
                                                        Heat shield, access panel, high
                                                        Screw, #6-32 x 3/8", truss, phillips,
                                                                                  a
                                                                                                      5
                                                        stainless steel, Nylok®
 20                99 088 67           4                Screw, self-tapping, #8 x 3/8", pan,
                                                        phillips, steel, zinc-plated, 48-2
 21                99 023 64           12               Screw, #6-32 x 7/16", truss, phillips,
                                                        stainless steel, Nylok®
 22                99 024 19           4                Screw, #6-32 x 9/16", truss, phillips,
                                                        stainless steel, Nylok®
 23                99 042 66           4                Screw, #10-32 x 5/8", truss, phillips,
                                                        stainless steel, Nylok®
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                                Page 5 - 61
High Rear Access Panel Assembly (P/N 83 300 71-R) (Series 00 Model Only)
Chapter 5: Parts List




Item Number Part Number              Quantity                     Description
 24                83 300 04        1              Plate, backup, hinge, heat shield
 25                83 300 13        1              Bracket, heat shield, rear
 26                83 300 57        2              Spacer, #6-32 inside diameter, 0.31"
                                                   outside diameter, ½" long, acetylene
 27                99 023 63        2              Screw, #6-32 x 7/16", truss, phillips,
                                                   stainless steel




Page 5 - 62                              Isolette® Infant Incubator (Model C2000) Service Manual
                       High Rear Access Panel Assembly (P/N 83 300 71-R) (Series 00 Model Only)
                                                                           Chapter 5: Parts List


NOTES:




                                                                                                   5




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 5 - 63
Replacement High Rear Access Panel Assembly (P/N 83 300 77-R) (Series 01 Model Only)
Chapter 5: Parts List



Replacement High Rear Access Panel Assembly (P/N 83 300 77-R)
(Series 01 Model Only)

    Figure 5-15. Replacement High Rear Access Panel Assembly (P/N 83 300 77-R)
                              (Series 01 Model Only)




Page 5 - 64                              Isolette® Infant Incubator (Model C2000) Service Manual
           Replacement High Rear Access Panel Assembly (P/N 83 300 77-R) (Series 01 Model Only)
                                                                              Chapter 5: Parts List


                        Table 5-15. Replacement High Rear Access Panel Assembly
                                  (P/N 83 300 77-R) (Series 01 Model Only)

Item Number Part Number                  Quantity                     Description
 1                 83 300 52-R         1                Replacement access panel, high
 2                 83 300 05           2                Door, access
 3                 83 300 11           1                Access door cuff, disposable,
                                                        replacement, carton of 100
 4                 83 300 07           2                Gasket, access door
 5                 83 300 08           4                Pivot hinge, access door
 6                 68 510 10           2                Spring, torsion, 0.27" outside diame-
                                                        ter, 0.03" wide, 0.365" long
 7                 83 900 09           2                Replacement kit, access door latch
 8                 83 300 15           2                Latch mount, access door
 9                 83 300 33           1                Magnet, ¼" square, 1.00" long, alnico
 10                83 300 35           1                Hinge, access panel, left rear
 11                83 300 36           1                Hinge, access panel, right rear
 12                83 300 09           2                Latch, heat shield
 13                83 300 10           2                Hinge, heat shield
 14                83 001 11-R         1                Replacement heat shield, access
                                                        panel, pawl
 15                99 023 51           2                Screw, #6-32 x 3/8", truss, phillips,
                                                                                  a
                                                        stainless steel, Nylok®
 16                99 088 67           4                Screw, self-tapping, #8 x 3/8", pan,
                                                        phillips, steel, zinc-plated, 48-2
 17                99 023 64           8                Screw, #6-32 x 7/16", truss, phillips,
                                                        stainless steel, Nylok®
                                                                                                      5
 18                99 024 19           4                Screw, #6-32 x 9/16", truss, phillips,
                                                        stainless steel, Nylok®
 19                99 042 66           4                Screw, #10-32 x 5/8", truss, phillips,
                                                        stainless steel, Nylok®
 20                83 300 04           1                Plate, backup, hinge, heat shield
 21                83 300 13           1                Bracket, heat shield, rear
 22                83 300 57           2                Spacer, #6-32 inside diameter, 0.31"
                                                        outside diameter, ½" long, acetylene
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                                Page 5 - 65
Replacement High Rear Access Panel Assembly (P/N 83 300 77-R) (Series 01 Model Only)
Chapter 5: Parts List




Item Number Part Number              Quantity                     Description
 23                99 023 63        2              Screw, #6-32 x 7/16", truss, phillips,
                                                   stainless steel
 24                68 902 96        2              Knob and latch replacement kit,
                                                   access panel




Page 5 - 66                              Isolette® Infant Incubator (Model C2000) Service Manual
         Replacement High Rear Access Panel Assembly (P/N 83 300 77-R) (Series 01 Model Only)
                                                                          Chapter 5: Parts List


NOTES:




                                                                                                  5




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 5 - 67
Shell Assembly (Series 00, 01, and 02 Models Only)
Chapter 5: Parts List



Shell Assembly (Series 00, 01, and 02 Models Only)

              Figure 5-16. Shell Assembly (Series 00, 01, and 02 Models Only)




Page 5 - 68                               Isolette® Infant Incubator (Model C2000) Service Manual
                                                 Shell Assembly (Series 00, 01, and 02 Models Only)
                                                                               Chapter 5: Parts List


                      Table 5-16. Shell Assembly (Series 00, 01, and 02 Models Only)

Item Number Part Number                  Quantity                     Description
 1                 83 900 01           1                Replacement kit, shell top, English
 2                 83 900 02           1                Replacement kit, shell top, Spanish
 3                 83 900 03           1                Replacement kit, shell top, French
 4                 83 900 04           1                Replacement kit, shell top, German
 5                 83 100 10           1                Door, access, filter
 6                 83 100 11           1                Door, access, pneumatic module
 7                 83 100 03           1                Deck, Isolette® Infant Incubator
 8                 83 900 12           1                Replacement kit, scroll cover, Iso-
                                                        lette® Infant Incubator
 9                 83 100 15            1               Bracket, pivot, right (Series 00 and 01
                                                        models only)
 10                83 102 70-R         1                Bracket, pivot/hood lock assembly
                                                        (Series 02 model only)
 11                83 100 16           1                Bracket, pivot, left, painted
 12                83 100 20           1                Extrusion, bumper
 13                83 100 25           1                Manifold, oxygen
 14                01 017 00           2                Connector, barb, ¼" hose x 1/8"
                                                        National Pipe Thread (NPT) (male)
 15                83 100 41           1                Door, humidity cover
 16                83 900 16           1                Replacement kit, check valve assem-
                                                        bly
 17                83 100 21           1                Hose, corrugated, 22 mm inside
                                                        diameter x 12.00" long                         5
 18                83 900 11           2                Lift bar kit, Isolette® Infant Incubator
 19                20 015 65           1                Clamp, hose (for 3/8" outside diame-
                                                        ter)
 20                83 101 30            1               Filter, replacement, pack of four, Iso-
                                                        lette® Infant Incubator
 21                99 031 99           6                Screw, #8-32 x ½", truss, phillips,
                                                                                  a
                                                        stainless steel, Nylok®
 22                83 100 55           2                Screw, panel, #8-32 x 0.875" long,
                                                        stainless steel
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                                 Page 5 - 69
Shell Assembly (Series 00, 01, and 02 Models Only)
Chapter 5: Parts List




Item Number Part Number                Quantity                     Description
 23                99 042 05          2              Screw, #10-32 x ½", truss, phillips,
                                                                            a
                                                     stainless steel, Nylok®
 24                99 042 08          2              Screw, #10-32 x ½", pan, phillips,
                                                     stainless steel, Nylok®
 25                99 055 96          4              Screw, ¼"-20 x ½", truss, phillips,
                                                     steel, zinc-plated, Nylok®
 26                99 900 26          As required Tape, pipe junction seal, Teflon®b, ½"
 27                83 100 42          1              Spring, formed, humidity door
 28                99 160 08          2              O-ring, 1/8" x ¼" x 1/16", neoprene
 29                99 022 83          2              Screw, #6-32 x ¼", pan, phillips,
                                                     stainless steel, sems external
 30                99 122 04          2              Washer, flat, 0.150" inside diameter,
                                                     0.31" outside diameter, 0.06" thick,
                                                     nylon
 31                83 100 65-R        1              Bead chain assembly
 32                17 725 44          1              Clip, cord retaining
 33                83 100 02          1              Shell, bottom
 34                83 102 85          1              Impeller assembly
    a. Nylok® is a registered trademark of Nylok Fastener Corporation.
    b. Teflon® is a registered trademark of E. I. du Pont and de Nemours and Company.




Page 5 - 70                                Isolette® Infant Incubator (Model C2000) Service Manual
                                               Shell Assembly (Series 00, 01, and 02 Models Only)
                                                                             Chapter 5: Parts List


NOTES:




                                                                                                     5




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 5 - 71
Top Shell Assembly and Barn Door Shell Assembly (Series 00, 01, and 02 Model Only)
Chapter 5: Parts List



Top Shell Assembly and Barn Door Shell Assembly (Series 00, 01,
and 02 Model Only)

              Figure 5-17. Top Shell Assembly and Barn Door Shell Assembly
                             (Series 00, 01, and 02 Model Only)




Page 5 - 72                               Isolette® Infant Incubator (Model C2000) Service Manual
              Top Shell Assembly and Barn Door Shell Assembly (Series 00, 01, and 02 Model Only)
                                                                            Chapter 5: Parts List


                    Table 5-17. Top Shell Assembly and Barn Door Shell Assembly
                                  (Series 00, 01, and 02 Model Only)

Item Number Part Number                Quantity                   Description
 1                83 901 20           1              Kit, replacement motor, C2000
 2                83 100 60           1              Wiring harness assembly, AC
 3                68 230 24           4              Isolator, vibration, 0.44" outside diam-
                                                     eter, 0.44" long, 4 lb
 4                83 900 24           2              Retrofit kit, tilt mechanism
 5                83 110 85           2              Knob assembly, mattress tilt (for use
                                                     on the standard shell assembly only)
 6                83 110 20           2              Knob, mattress tilt (for use on the
                                                     barn door shell assembly only)
 7                83 110 21           2              Shaft, knob (for use on the barn door
                                                     shell assembly only)
 8                83 102 80           1              Probe, impeller movement detection
 9                83 100 48           1              Cable assembly, AC harness to con-
                                                     troller
 10               83 100 53           1              Cable assembly, incubator motor to
                                                     controller
 11               83 100 49           1              Cable assembly, sensor module to
                                                     controller
 12               99 031 05           4              Screw, #8-32 x 5/16", truss, phillips,
                                                     stainless steel
 13               99 031 53           2              Screw, #8-32 x 3/8", cap, socket,

                                                                                                    5
                                                                             a
                                                     stainless steel, Nylok®
 14               99 040 91           6              Screw, #10-32 x 5/16", pan, phillips,
                                                     steel, zinc-plated, Nylok®
 15               99 122 92           4              Washer, lock, internal, #8 stainless
                                                     steel
 16               99 105 34           2              Nut, hex, #6-32, keps, steel, zinc-
                                                     plated
 17               83 100 09           2              Plate, mounting, Hall effect
 18               99 127 79           2              Washer, flat, 0.516" inside diameter,
                                                     0.88" outside diameter, 0.01" thick,
                                                     nylon
 19               99 182 61           2              Ring, retaining, external “E”, stainless
                                                     steel



Isolette® Infant Incubator (Model C2000) Service Manual                              Page 5 - 73
Top Shell Assembly and Barn Door Shell Assembly (Series 00, 01, and 02 Model Only)
Chapter 5: Parts List


Item Number Part Number                 Quantity                     Description
 20                99 123 94          8                Washer, lock, external, #10 stainless
                                                       steel
    a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Item Number Part Number                 Quantity                     Description
 21                99 010 67          2                Screw, #4-40 x ¼", truss, phillips,
                                                                               a
                                                       stainless steel, Nylok®
 22                17 683 51          2                Switch, single-pole single-throw
                                                       (SPST), normally closed (NC), mag-
                                                       netic reed
 23                99 024 19          1                Screw, #6-32 x 9/16", truss, phillips,
                                                       stainless steel, Nylok®
 24                17 725 44          1                Clip, cord retaining
 25                83 100 68          1                Plug, 7/16"-14 UNC-2A, 1.06" long
                                                       overall
 26                99 127 78          1                Washer, flat, 0.536" inside diameter,
                                                       1.50" outside diameter, 0.05" thick,
                                                       stainless steel
 27                83 100 44          1                Nut, wing, 7/16"-14, UNC-2B, nylon
 28                83 100 12          1                Handle, left
 29                83 100 13          1                Handle, right
 30                99 042 88          8                Screw, #10-32 x ¾", truss, phillips,
                                                       stainless steel
    a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 5 - 74                                 Isolette® Infant Incubator (Model C2000) Service Manual
              Top Shell Assembly and Barn Door Shell Assembly (Series 00, 01, and 02 Model Only)
                                                                            Chapter 5: Parts List


NOTES:




                                                                                                    5




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 5 - 75
Shell Assembly (Series 03 Model Only)
Chapter 5: Parts List



Shell Assembly (Series 03 Model Only)

                    Figure 5-18. Shell Assembly (Series 03 Model Only)




Page 5 - 76                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                           Shell Assembly (Series 03 Model Only)
                                                                            Chapter 5: Parts List


                            Table 5-18. Shell Assembly (Series 03 Model Only)

Item Number Part Number                Quantity                   Description
 1                99 032 57           5              Screw, #8-32 x 5/8", truss, phillips,
                                                                            a
                                                     stainless steel, Nylok®
 2                83 100 11           1              Door, access, pneumatic module
 3                68 212 05           1              Label, ground symbol, functional
 4                99 055 96           4              Screw, ¼"-20 x ½", truss, phillips,
                                                     steel, zinc-plated, Nylok®
 5                83 100 02           1              Shell, bottom
 6                99 122 04           2              Washer, flat, 0.150" inside diameter,
                                                     0.31" outside diameter, 0.06" thick,
                                                     nylon
 7                99 022 83           2              Screw, #6-32 x ¼", pan, phillips,
                                                     stainless steel, sems external
 8                83 100 41           1              Door, humidity cover
 9                83 100 42           1              Spring, formed, humidity door
 10               83 100 16           1              Bracket, pivot, left, painted
 11               99 042 08           2              Screw, #10-32 x ½", pan, phillips,
                                                     stainless steel, Nylok®
 12               99 042 05           2              Screw, #10-32 x ½", truss, phillips,
                                                     stainless steel, Nylok®
 13               83 100 03           1              Deck, Isolette® Infant Incubator
 14               83 110 15           4              Cap, tubing, 1.00" outside diameter,
                                                     white acrylonitrile butadiene styrene

 15               83 900 11           1
                                                     (ABS)
                                                     Lift bar kit, Isolette® Infant Incubator
                                                                                                    5
 16               83 100 04           1              Cover, scroll
 17               20 015 65           1              Clamp, hose (for 3/8" outside diame-
                                                     ter)
 18               83 102 85           1              Impeller assembly
 19               83 102 70-R         1              Bracket, pivot/hood lock assembly
 20               83 100 20           2              Extrusion, bumper
 21               83 900 16           1              Replacement kit, check valve assem-
                                                     bly
 22               01 017 00           2              Connector, barb, ¼" hose x 1/8"
                                                     National Pipe Thread (NPT) (male)




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 5 - 77
Shell Assembly (Series 03 Model Only)
Chapter 5: Parts List


Item Number Part Number                  Quantity                    Description
 23                99 900 26            As required Tape, pipe junction seal, Teflon®b, ½"
    a. Nylok® is a registered trademark of Nylok Fastener Corporation.
    b. Teflon® is a registered trademark of E. I. du Pont and de Nemours and Company.




Item Number Part Number                  Quantity                    Description
 24                83 100 25            1             Manifold, oxygen
 25                83 100 65-R          1             Bead chain assembly
 26                83 101 30            1             Filter, replacement, pack of four, Iso-
                                                      lette® Infant Incubator
 27                99 160 08            1             O-ring, 1/8" x ¼" x 1/16", neoprene
 28                83 100 10            1             Door, access, filter
 29                83 100 55            2             Screw, panel, #8-32 x 0.875" long,
                                                      stainless steel




Page 5 - 78                                 Isolette® Infant Incubator (Model C2000) Service Manual
                                                          Shell Assembly (Series 03 Model Only)
                                                                           Chapter 5: Parts List


NOTES:




                                                                                                   5




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 5 - 79
Top Shell Assembly (Series 03 Model Only)
Chapter 5: Parts List



Top Shell Assembly (Series 03 Model Only)

                  Figure 5-19. Top Shell Assembly (Series 03 Model Only)




Page 5 - 80                                 Isolette® Infant Incubator (Model C2000) Service Manual
                                                          Top Shell Assembly (Series 03 Model Only)
                                                                               Chapter 5: Parts List


                         Table 5-19. Top Shell Assembly (Series 03 Model Only)

Item Number Part Number                Quantity                      Description
 1                99 031 53           2              Screw, #8-32 x 3/8", cap, socket,
                                                                            a
                                                     stainless steel, Nylok®
 2                83 110 20           2              Knob, mattress tilt
 3                83 110 21           2              Shaft, knob
 4                99 127 79           2              Washer, flat, 0.516" inside diameter,
                                                     0.88" outside diameter, 0.010" thick,
                                                     nylon
 5                99 182 61           2              Ring, retaining, external “E”, stainless
                                                     steel
 6                83 100 68           1              Plug, 7/16"-14, UNC-2A, 1.06" long
                                                     overall
 7                99 024 19           1              Screw, #6-32 x 9/16", truss, phillips,
                                                     stainless steel, Nylok®
 8                83 102 80           1              Probe, impeller movement detection
 9                83 100 48           1              Cable assembly, AC harness to con-
                                                     troller
 10               83 100 60           1              Wiring harness assembly, AC
 11               83 100 53           1              Cable assembly, incubator motor to
                                                     controller
 12               83 100 49           1              Cable assembly, sensor module to
                                                     controller
 13               17 683 51           2              Switch, single-pole single-throw


 14               83 100 09           2
                                                     (SPST), normally closed (NC), mag-
                                                     netic reed
                                                     Plate, mounting, Hall effect
                                                                                                       5
 15               83 100 13           1              Handle, right
 16               99 010 67           4              Screw, #4-40 x ¼", truss, phillips,
                                                     stainless steel, Nylok®
 17               99 105 34           2              Nut, hex, #6-32, keps, steel, zinc-
                                                     plated
 18               83 900 24           2              Retrofit kit, tilt mechanism
 19               99 040 91           6              Screw, #10-32 x 5/16", pan, phillips,
                                                     steel, zinc-plated, Nylok®
 20               99 122 92           4              Washer, lock, internal, #8, stainless
                                                     steel



Isolette® Infant Incubator (Model C2000) Service Manual                                 Page 5 - 81
Top Shell Assembly (Series 03 Model Only)
Chapter 5: Parts List


Item Number Part Number                 Quantity                     Description
 21                99 031 05          4                Screw, #8-32 x 5/16", truss, phillips,
                                                       stainless steel
    a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Item Number Part Number                 Quantity                     Description
 22                68 230 24          4                Isolator, vibration, 0.44" outside diam-
                                                       eter, 0.44" long, 4 lb
 23                83 901 20          1                Kit, replacement motor, C2000
 24                83 100 21          1                Hose, corrugated, 22 mm inside
                                                       diameter x 12.00" long
 25                83 100 44          1                Nut, wing, 7/16"-14, UNC-2B, nylon
 26                99 127 78          1                Washer, flat, 0.536" inside diameter,
                                                       1½" outside diameter, 0.05" thick
                                                       stainless steel
 27                83 100 00          1                Shell top, modification
 28                99 042 88          8                Screw, #10-32 x ¾", truss, phillips,
                                                       stainless steel
 29                99 123 94          8                Washer, lock, external, #10, stainless
                                                       steel
 30                83 100 12          1                Handle, left
 31                17 725 44          8                Clip, cord retaining




Page 5 - 82                                 Isolette® Infant Incubator (Model C2000) Service Manual
                                                 Impeller Movement Detector P.C. Board Assembly
                                                                            Chapter 5: Parts List



Impeller Movement Detector P.C. Board Assembly

             Figure 5-20. Impeller Movement Detector P.C. Board Assembly




                     Table 5-20. Impeller Movement Detector P.C. Board Assembly

Item Number Part Number                Quantity                   Description
 1

 2
                  83 103 70

                  Reference only 1
                                      1              P.C. board assembly, impeller move-
                                                     ment
                                                     Nut, broaching, #4-40 thread
                                                                                                    5
 3                83 103 80      1                   Cable assembly, impeller movement




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 5 - 83
Controller Assembly—Model C2C-2 (P/N 83 006 76)
Chapter 5: Parts List



Controller Assembly—Model C2C-2 (P/N 83 006 76)

              Figure 5-21. Controller Assembly—Model C2C-2 (P/N 83 006 76)




Page 5 - 84                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                 Controller Assembly—Model C2C-2 (P/N 83 006 76)
                                                                             Chapter 5: Parts List


                      Table 5-21. Controller Assembly—Model C2C-2 (P/N 83 006 76)

Item Number Part Number                 Quantity                      Description
 1                 83 020 83           1               Front panel assembly, Air-Shields®
                                                       electroluminescent display
 2                 99 010 68           6               Screw, #4-40 x ¼", pan, phillips, steel,
                                                       zinc-plated
 3                 83 020 82-R         1               Interface/power supply module
 4                 99 010 56           4               Screw, #4-40 x ¼", truss, phillips,
                                                       stainless steel
 5                 83 020 81           1               Enclosure assembly, Air-Shields®
                                                       controller
 6                 83 001 01           1               Tray, mattress
 7                 99 116 27           4                                                a
                                                       Jack screw, #4-40, Keystone® #7230
 8                 Reference only As required Loctite®b adhesive #222
 9                 83 020 16      2           Cap, vinyl, 13 mm inside diameter x
                                              ¾" long
 10                83 020 99      1           Label, SpO2 connector cover
 11                83 020 97           1               Cable assembly, ribbon, interface,
                                                       central processing unit (CPU)
 12                84 452 82           1               Pad, locking, 2.00" x ½"
     a. Keystone® is a registered trademark of Keystone Electronics Corp.
     b. Loctite® is a registered trademark of Loctite Corporation.




                                                                                                     5




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 5 - 85
Controller Enclosure Assembly
Chapter 5: Parts List



Controller Enclosure Assembly

                        Figure 5-22. Controller Enclosure Assembly




Page 5 - 86                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                      Controller Enclosure Assembly
                                                                               Chapter 5: Parts List


                                  Table 5-22. Controller Enclosure Assembly

Item Number Part Number                  Quantity                     Description
 1                 83 020 93           1                Cable assembly, power switch, Air-
                                                        Shields® controller
 2                 83 020 80           1                Enclosure, controller
 3                 83 020 92           1                Cable assembly, International Elec-
                                                        trotechnical Commission (IEC) con-
                                                        nector, Air-Shields® controller
 4                 99 010 70           2                Screw, #4-40 x ¼", flat, phillips, stain-
                                                                           a
                                                        less steel, Nylok®
 5                 99 122 19           1                Washer, lock, internal, #6, stainless
                                                        steel
 6                 99 105 02           1                Nut, hex, #6-32, stainless steel
 7                 99 122 16           1                Washer, lock, split, #6, stainless steel
 8                 99 010 36           1                Screw, #4-40 x 3/16", truss, phillips,
                                                        stainless steel
 9                 99 121 35           1                Washer, lock, internal, #4, stainless
                                                        steel
 10                17 731 50            1               Terminal, male, double, right angle,
                                                        ¼" tab
 11                83 020 07           1                Insulator, controller case
 12                99 103 00           4                Nut, hex, #4-40, stainless steel
 13                Reference only As required Loctite®b adhesive #222
 14                99 160 18      4           O-ring, 3/32" x 7/32" x 1/16", nitrile
 15
 16
                   83 020 91
                   83 020 94
                                  1
                                  1
                                              Fan assembly, Air-Shields® controller
                                              Gasket, fan
                                                                                                       5
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.
     b. Loctite® is a registered trademark of Loctite Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                                 Page 5 - 87
Electroluminescent Display Front Panel Assembly
Chapter 5: Parts List



Electroluminescent Display Front Panel Assembly

              Figure 5-23. Electroluminescent Display Front Panel Assembly




                        Table 5-23. Electroluminescent Display Front Panel Assembly

Item Number Part Number               Quantity                     Description
 1                 83 020 67         1              Front panel subassembly
 2                 83 009 00         1              Display, electroluminescent (EL), 320
                                                    mm wide x 240 mm high
 3                 83 017 70         1              P.C. board assembly, electrolumines-
                                                    cent (EL) central processing unit
                                                    (CPU),
                                                    Isolette® Infant Incubator
 4                 99 116 31         4              Standoff, #4-40 thread, ¼" high x
                                                    0.56" long, aluminum
 5                 99 010 90         12             Screw, #4-40 x ¼", pan, phillips, steel,
                                                    zinc-plated




Page 5 - 88                               Isolette® Infant Incubator (Model C2000) Service Manual
                                                                 Interface/Power Supply Module
                                                                          Chapter 5: Parts List



Interface/Power Supply Module

                       Figure 5-24. Interface/Power Supply Module




                                Table 5-24. Interface/Power Supply Module

Item Number Part Number                Quantity                  Description
 1

 2
                  99 121 48

                  99 011 08
                                      13

                                      13
                                                     Washer, cup, 0.12" inside diameter,
                                                     0.305" outside diameter, nylon
                                                     Screw, #4-40 x 3/8", round, phillips,
                                                                                                  5
                                                     stainless steel
 3                83 019 70           1              P.C. board assembly, power supply,
                                                     Isolette® Infant Incubator
 4                99 116 50           6              Standoff, #4-40 inside diameter, ¼"
                                                     high x 1¼", nylon
 5                83 018 70           1              P.C. board assembly, interface, Iso-
                                                     lette® Infant Incubator
 6                99 116 51           1              Standoff, #4-40 inside diameter, ¼"
                                                     high x 1 5/8", nylon




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 5 - 89
Sensor Module Assembly
Chapter 5: Parts List



Sensor Module Assembly

                         Figure 5-25. Sensor Module Assembly




Page 5 - 90                          Isolette® Infant Incubator (Model C2000) Service Manual
                                                                          Sensor Module Assembly
                                                                               Chapter 5: Parts List


                                     Table 5-25. Sensor Module Assembly

Item Number Part Number                  Quantity                     Description
 1                 83 005 51           1                Top cover, sensor module
 2                 83 005 52           1                Bottom cover, sensor module
 3                 83 005 55           1                Plate, without oxygen, sensor module
 4                 83 005 30           1                Cable assembly, sensor module
 5                 17 735 65           1                Strain relief, rectangular, ¼"-0.29"
                                                        diameter
 6                 83 005 32           1                Lens, light-emitting diode (LED),
                                                        white, sensor module
 7                 83 005 46           1                Fan assembly, 40 mm x 40 mm x 10
                                                        mm
 8                 83 005 70           1                P. C. board assembly, sensor module
 9                 83 004 70           1                P. C. board assembly, connector
                                                        board
 10                83 003 70           1                P. C. board assembly, humidity board
 11                99 023 94           2                Screw, #6-32 x ½", flat, phillips, stain-
                                                        less steel
 12                99 012 33           4                Screw, #4-40 x 1.00", pan, phillip,
                                                        stainless steel
 13                83 005 61           1                Label, skin temperature 1
 14                83 005 57           1                Label, identification, scale
 15                83 005 60           1                Label, skin temperature 2
 16                83 005 34           1                Cable assembly, oxygen cell
 17                83 005 62           1                Label, skin temperature 1 and 2                5
 18                99 024 98           4                Screw, #6-32 x 15/16", pan, phillips,
                                                                a
                                                        Nylok®
 19                99 121 22           2                Washer, flat, #4, 0.37" outside diame-
                                                        ter, 0.03" thick, nylon
 20                99 901 78           As required Loctite®b adhesive #425, 20 g
 21                99 120 00           2           Washer, tab, #6, 0.24" outside diame-
                                                   ter, 0.03" thick, stainless steel
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.
     b. Loctite® is a registered trademark of Loctite Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                                 Page 5 - 91
Fixed-Height Pedestal Stand Assembly (Series 00 Model Only)
Chapter 5: Parts List



Fixed-Height Pedestal Stand Assembly (Series 00 Model Only)

      Figure 5-26. Fixed-Height Pedestal Stand Assembly (Series 00 Model Only)




Page 5 - 92                              Isolette® Infant Incubator (Model C2000) Service Manual
                                     Fixed-Height Pedestal Stand Assembly (Series 00 Model Only)
                                                                            Chapter 5: Parts List


                            Table 5-26. Fixed-Height Pedestal Stand Assembly
                                          (Series 00 Model Only)

Item Number Part Number                Quantity                   Description
 1                83 900 50           1              Replacement kit, upper transition
                                                     plate
 2                83 400 03           1              Column, upper, variable height
                                                     adjustable (VHA)
 3                83 420 18           1              Cable assembly, AC top, fixed
 4                83 400 01           2              Leg, base, machined
 5                83 500 21           1              Label, auxiliary outlet, 220V-240V
                                                     (230V model only)
 6                83 400 09           4              Caster, swivel, 5.00" diameter, with
                                                     brake
 7                78 265 15           1              Bushing, shoulder, plastic, 1¼" inside
                                                     diameter
 8                83 400 15           1              Plate, transition, bottom
 9                83 420 00           1              Extrusion, column, weldment
 10               17 AZ 205           1              Cable assembly, AC power cord,
                                                     gray,
                                                     15 A (120V model only)
 11               17 AZ 207           1              Cable assembly, AC power, Verband
                                                     Deutsher Elektrotechniker (VDE),
                                                     gray, 15 A (240V model only)
 12               17 733 88           1              Strain relief, straight, adjustable up to
                                                     0.400" outside diameter
 13               17 BH 213           1              Circuit breaker, double-pole single-
                                                     throw (DPST)/single-frequency (SF),
                                                                                                    5
                                                     15A, 250/28V
 14               17 062 26           1              Clamp, cable, loop type, nylon, ¼"
                                                     inside diameter
 15               99 023 51           1              Screw, #6-32 x 3/8", truss, phillips,
                                                                               a
                                                     stainless steel, Nylok®
 16               99 031 52           4              Screw, #8-32 x 3/8", truss, phillips,
                                                     stainless steel, Nylok®
 17               99 041 29           4              Screw, #10-32 x 3/8", cap, hex, stain-
                                                     less steel




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 5 - 93
Fixed-Height Pedestal Stand Assembly (Series 00 Model Only)
Chapter 5: Parts List


Item Number Part Number                 Quantity                     Description
 18                99 057 33          4                Screw, ¼"-20 x 7/8", truss, phillips,
                                                       stainless steel, Nylok®
 19                83 500 15          2                Label, warning, wheel lock location
    a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Item Number Part Number                 Quantity                     Description
 20                99 901 77          As required Loctite®a adhesive #242
 21                99 105 34          6           Nut, hex, #6-32, keps, steel, zinc-
                                                  plated
 22                99 055 77          8           Screw, ¼"-20 x ½", cap, socket, stain-
                                                  less steel
 23                99 122 93          4           Washer, lock, external, #8, stainless
                                                  steel
 24                99 123 94          4           Washer, lock, external, #10, stainless
                                                  steel
 25                99 900 54          1           Bag, cloth, 5" x 7"
 26                99 125 54          4                Washer, lock, internal, ¼", stainless
                                                       steel
 27                68 212 00          1                Label, ground symbol, protective
 28                68 212 05          1                Label, ground symbol, functional
 29                83 500 10          1                Label, ground reliability, English/
                                                       Spanish/French/German/Italian
 30                83 500 41          1                Label, data tag, Isolette® Infant Incu-
                                                       bator, non-CE (120V model only)
 31                83 500 40          1                Label, data tag, Isolette® Infant
                                                       Incubator, CE-mark (230V model
                                                       only)
 32                83 500 39          1                Label, shock hazard
 33                68 160 05          1                Label, manual reference symbol
 34                99 023 03          2                Screw, #6-32 x 5/16", truss, phillips,
                                                       stainless steel, Nylok®
 35                83 400 19          1                Cleat, power cord
 36                83 500 20          1                Label, auxiliary outlet, 120V (120V
                                                       model only)



Page 5 - 94                                 Isolette® Infant Incubator (Model C2000) Service Manual
                                       Fixed-Height Pedestal Stand Assembly (Series 00 Model Only)
                                                                              Chapter 5: Parts List


Item Number Part Number                  Quantity                     Description
    37             99 059 11*          1                Screw, ¼"-20 x 1¾", cap, hex, stain-
                                                        less steel, Nylok®b
     a. Loctite® is a registered trademark of Loctite Corporation.
     b. Nylok® is a registered trademark of Nylok Fastener Corporation.


*        Item not shown.




                                                                                                      5




Isolette® Infant Incubator (Model C2000) Service Manual                                Page 5 - 95
Fixed-Height Pedestal Stand Assembly (Series 00 Model Only)
Chapter 5: Parts List


NOTES:




Page 5 - 96                              Isolette® Infant Incubator (Model C2000) Service Manual
                         Fixed-Height Pedestal Stand Assembly (Series 01 and Higher Models Only)
                                                                            Chapter 5: Parts List



Fixed-Height Pedestal Stand Assembly (Series 01 and Higher
Models Only)

                   Figure 5-27. Fixed-Height Pedestal Stand Assembly
                           (Series 01 and Higher Models Only)




                                                                                                    5




Isolette® Infant Incubator (Model C2000) Service Manual                              Page 5 - 97
Fixed-Height Pedestal Stand Assembly (Series 01 and Higher Models Only)
Chapter 5: Parts List


                           Table 5-27. Fixed-Height Pedestal Stand Assembly
                                   (Series 01 and Higher Models Only)

Item Number Part Number               Quantity                    Description
 1                 83 401 02         1              Plate, upper transition, machined
 2                 83 420 19         1              Cable assembly, AC top, fixed
 3                 83 400 01         2              Leg, base, machining
 4                 83 400 28         1              Caster, swivel, 4.92" diameter, direc-
                                                    tional lock
 5                 83 400 29         3              Caster, swivel, 4.92" diameter, total
                                                    lock
 6                 17 AZ 205         1              Cable assembly, AC power cord,
                                                    gray,
                                                    15 A (120V model only)
 7                 17 AZ 207         1              Cable assembly, AC power, Verband
                                                    Deutsher Elektrotechniker (VDE),
                                                    gray, 15 A (240V model only)
 8                 17 733 88         1              Strain relief, straight, adjustable up to
                                                    0.40" outside diameter
 9                 17 BH 213         1              Circuit breaker, double-pole single-
                                                    throw (DPST)/single-frequency (SF),
                                                    15A, 250/28V
 10                17 734 01         1              Clamp, cable, loop type, alumi-
                                                    num/case-harden, ¼"
 11                99 023 51         1              Screw, #6-32 x 3/8", truss, phillips,
                                                                              a
                                                    stainless steel, Nylok®
 12                99 901 77         As required Loctite®b adhesive #242
 13                99 105 34         4           Nut, hex, #6-32, keps, steel, zinc-
                                                 plated
 14                99 056 95         4           Screw, ¼"-20 x ¾", cap, socket, steel,
                                                 zinc-plated
 15                99 105 71         3           Nut, hex, #6-32, keps, steel, zinc-
                                                 plated, small pattern
 16                99 125 54         4           Washer, lock, split, ¼", stainless steel
 17                68 212 00         3           Label, ground symbol, protective
 18                83 500 10         1           Label, ground reliability, English/
                                                 Spanish/French/German/Italian
 19                83 500 39         1           Label, shock hazard



Page 5 - 98                              Isolette® Infant Incubator (Model C2000) Service Manual
                          Fixed-Height Pedestal Stand Assembly (Series 01 and Higher Models Only)
                                                                              Chapter 5: Parts List


     a. Nylok® is a registered trademark of Nylok Fastener Corporation.
     b. Loctite® is a registered trademark of Loctite Corporation.




Item Number Part Number                  Quantity                     Description
    20             83 500 34           1                Label, manual reference symbol
    21             99 023 03           2                Screw, #6-32 x 5/16", truss, phillips,
                                                                               a
                                                        stainless steel, Nylok®
    22             83 400 19           1                Cleat, power cord
    23             83 500 20           1                Label, auxiliary outlet, 120V (120V
                                                        model only)
    24             83 500 21           1                Label, auxiliary outlet, 220V-240V
                                                        (230V model only)
    25             17 585 38           1                Filter, line, 115V-250V AC
    26             17 AZ 208           1                Cable assembly, controller power,
                                                        VDE, fixed
    27             83 400 51           1                Cable assembly, ground, 6¼", green
    28             17 585 60           3                Ferrite suppressor, 0.280" inside
                                                        diameter
    29             99 125 53           4                Washer, lock, split, ¼", stainless steel
    30             83 420 01           1                Column, weldment, 17.00" long
    31             83 500 44           1                Label, Environmental Technology
                                                        Laboratory (ETL)
    32             99 060 75           4                Screw, ¼"-20 x 3½", cap, hex, steel,

    33             99 109 27           4
                                                        zinc-plated, groove pin
                                                        Nut, ¼"-20, elastic stop, stainless
                                                                                                      5
                                                        steel
    34             99 058 80*          1                Screw, ¼"-20 x 1½", cap, hex, stain-
                                                        less steel, Nylok®
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.



*        Item not shown.




Isolette® Infant Incubator (Model C2000) Service Manual                                Page 5 - 99
Fixed-Height Pedestal Stand Assembly (Series 01 and Higher Models Only)
Chapter 5: Parts List


NOTES:




Page 5 - 100                             Isolette® Infant Incubator (Model C2000) Service Manual
                                              Variable Height Adjustable Pedestal Stand Assembly
                                                                            Chapter 5: Parts List



Variable Height Adjustable Pedestal Stand Assembly

           Figure 5-28. Variable Height Adjustable Pedestal Stand Assembly




                                                                                                    5




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 5 - 101
Variable Height Adjustable Pedestal Stand Assembly
Chapter 5: Parts List


                        Table 5-28. Variable Height Adjustable Pedestal Stand Assembly

Item Number Part Number                 Quantity                    Description
 1                 83 401 50-R         1             Foot switch assembly, front
 2                 83 401 55-R         1             Foot switch assembly, rear
 3                 83 401 02           1             Plate, upper transition, machining
 4                 83 400 04           1             Column, lower, variable height adjust-
                                                     able (VHA)
 5                 83 400 03           1             Column, upper, VHA
 6                 83 400 18           1             Cable assembly, AC top, VHA
 7                 83 400 01           2             Leg, base, machining
 8                 83 400 28           1             Caster, swivel, 4.92" diameter, direc-
                                                     tional lock
 9                 83 400 29           3             Caster, swivel, 4.92" diameter, total
                                                     lock
 10                83 400 15           1             Plate, transition, bottom
 11                83 400 20           1             Actuator, 120V (120V model only)
 12                83 400 21           1             Actuator, 220V (220V model only)
 13                17 AZ 205           1             Cable assembly, AC power cord,
                                                     gray, 15 A (120V model only)
 14                17 AZ 207           1             Cable assembly, AC power, Verband
                                                     Deutsher Elektrotechniker (VDE),
                                                     gray, 15 A (240V model only)
 15                17 AZ 206           1             Cable assembly, controller power,
                                                     VDE, VHA
 16                17 733 88           1             Strain relief, straight, adjustable up to
                                                     0.40" outside diameter
 17                17 BH 213           1             Circuit breaker, double-pole single-
                                                     throw (DPST)/single-frequency (SF),
                                                     15A, 250/28V
 18                17 734 01           1             Clamp, cable, loop type, alumi-
                                                     num/case-harden, ¼"
 19                17 585 38           1             Filter, line, 115V-250V AC
 20                99 023 03           2             Screw, #6-32 x 5/16", truss, phillips,
                                                                               a
                                                     stainless steel, Nylok®
 21                99 023 51           1             Screw, #6-32 x 3/8", truss, phillips,
                                                     stainless steel, Nylok®




Page 5 - 102                               Isolette® Infant Incubator (Model C2000) Service Manual
                                               Variable Height Adjustable Pedestal Stand Assembly
                                                                             Chapter 5: Parts List


   a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Item Number Part Number                Quantity                     Description
 22               99 025 44           1               Screw, #6-32 x 1 1/8", truss, phillips,
                                                      stainless steel, Nylok®a
 23               99 031 52           4               Screw, #8-32 x 3/8", truss, phillips,
                                                      stainless steel, Nylok®
 24               99 041 29           8               Screw, #10-32 x 3/8", cap, hex, stain-
                                                      less steel
 25               99 998 76           8               Screw, M6 x 1.0" x ¼" long, cap,
                                                      socket, stainless steel
 26               99 901 77           As required Loctite®b adhesive #242
 27               99 105 34           4           Nut, hex, #6-32, keps, steel, zinc-
                                                  plated
 28               99 122 52           1           Spacer, 0.14" inside diameter, 0.38"
                                                  outside diameter, 0.88" long, nylon
 29               99 105 71           2           Nut, hex, #6-32, keps, steel, zinc-
                                                  plated, small pattern
 30               99 116 90           2           Standoff, #6-32 inside diameter, ¼"
                                                  high x 0.56" long, nylon
 31               99 122 93           4           Washer, lock, external, #8, stainless
                                                  steel
 32               99 123 95           4           Washer, lock, split, #10, stainless

 33               99 125 71           6
                                                  steel
                                                  Washer, lock, external, ¼", stainless
                                                                                                     5
                                                  steel
 34               99 125 54           4           Washer, lock, internal, ¼", stainless
                                                  steel
 35               83 400 36           1           Cable assembly, breaker, 17", white/
                                                  brown
 36               83 400 37           1           Cable assembly, breaker, 17",
                                                  white/blue
 37               83 400 45           1           Cable assembly, breaker, 17",
                                                  white/blue
 38               83 400 51           1           Cable assembly, ground, 6¼", green




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 5 - 103
Variable Height Adjustable Pedestal Stand Assembly
Chapter 5: Parts List


Item Number Part Number                 Quantity                     Description
 39                83 400 50          1                Cable assembly, ground, 14", green/
                                                       yellow
 40                83 400 62          1                Cable assembly, motor to foot switch,
                                                       17", orange
 41                83 400 61          1                Cable assembly, motor to foot switch,
                                                       17", red
 42                68 212 00          2                Label, ground symbol, protective
    a. Nylok® is a registered trademark of Nylok Fastener Corporation.
    b. Loctite® is a registered trademark of Loctite Corporation.




Item Number Part Number                 Quantity                     Description
 43                83 500 10          1                Label, ground reliability, English/
                                                       Spanish/French/German/Italian
 44                83 500 11          1                Label, ground reliability, Japanese
 45                83 500 12           1               Label, ground, reliability, Swed-
                                                       ish/Dutch/
                                                       Danish/Flemish
 46                83 500 13          1           Label, ground, reliability, Finnish/ Nor-
                                                  wegian/Portuguese/Greek
 47                83 500 39          1           Label, shock hazard
 48                68 160 05          1           Label, manual reference symbol
 49                12 995 00          As required Wire tie (4½" long)
 50                17 063 14          2                Mount, cable tie, adhesive-back, ½"
                                                       square
 51                83 400 19          1                Cleat, power cord
 52                99 023 64          4                Screw, #6-32 x 7/16", truss, phillips,
                                                                                a
                                                       stainless steel, Nylok®
 53                83 500 20          1                Label, auxiliary outlet, 120V (120V
                                                       model only)
 54                83 500 21          1                Label, auxiliary outlet, 220V-240V
                                                       (230V model only)
 55                83 500 24          1                Label, auxiliary outlet, 100V (100V
                                                       model only)




Page 5 - 104                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                 Variable Height Adjustable Pedestal Stand Assembly
                                                                               Chapter 5: Parts List


Item Number Part Number                  Quantity                     Description
    56             99 058 80           2                Screw, ¼"-20 x 1½", cap, hex, stain-
                                                        less steel, Nylok®
    57             17 585 60           1                Ferrite suppressor, 0.280" inside
                                                        diameter
    58             99 125 53           6                Washer, lock, split, ¼", stainless steel
    59             83 500 44           1                Label, Environmental Technology
                                                        Laboratory (ETL)
    60             99 109 27*          4                Nut, ¼"-20, elastic stop, stainless
                                                        steel
    61             99 060 74*          4                Screw, ¼"-20 x 3½", cap, hex, steel,
                                                        zinc-plated
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.


*        Item not shown.




                                                                                                       5




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 5 - 105
Hood/Shell Assembly and Pedestal Stand Assembly Attachment
Chapter 5: Parts List



Hood/Shell Assembly and Pedestal Stand Assembly Attachment

     Figure 5-29. Hood/Shell Assembly and Pedestal Stand Assembly Attachment




Page 5 - 106                            Isolette® Infant Incubator (Model C2000) Service Manual
                                     Hood/Shell Assembly and Pedestal Stand Assembly Attachment
                                                                             Chapter 5: Parts List


                      Table 5-29. Hood/Shell Assembly and Pedestal Stand Assembly
                                               Attachment

Item Number Part Number                  Quantity                     Description
 1                 99 059 11           4                Screw, ¼"-20 x 1¾", cap, hex, stain-
                                                                           a
                                                        less steel, Nylok®
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.




                                                                                                     5




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 5 - 107
Front and Rear Foot Switch Assemblies
Chapter 5: Parts List



Front and Rear Foot Switch Assemblies

                    Figure 5-30. Front and Rear Foot Switch Assemblies




                             Table 5-30. Front and Rear Foot Switch Assemblies

Item Number Part Number                  Quantity                     Description
 1                 83 400 12           1                Housing, foot switch
 2                 83 400 11           1                Cover, foot switch
 3                 83 400 07           1                Bracket, switch retainer
 4                 83 401 40           1                Wiring assembly, foot switch, front
 5                 83 401 45           1                Wiring assembly, foot switch, rear
 6                 99 195 06           2                Screw, shoulder, 0.187" diameter,
                                                                                  a
                                                        0.18" long, #8-32, Nylok®
 7                 99 011 78           2                Screw, #4-40 x 9/16", truss, phillips,
                                                        stainless steel, Nylok®
 8                 83 400 08           2                Spring, compression, 0.42" outside
                                                        diameter, 0.051" wide, 2½" long
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 5 - 108                                 Isolette® Infant Incubator (Model C2000) Service Manual
                                                          Front and Rear Foot Switch Assemblies
                                                                           Chapter 5: Parts List


NOTES:




                                                                                                   5




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 5 - 109
Check Valve Assembly Replacement Kit (P/N 83 900 16)
Chapter 5: Parts List



Check Valve Assembly Replacement Kit (P/N 83 900 16)

          Figure 5-31. Check Valve Assembly Replacement Kit (P/N 83 900 16)




Page 5 - 110                            Isolette® Infant Incubator (Model C2000) Service Manual
                                            Check Valve Assembly Replacement Kit (P/N 83 900 16)
                                                                               Chapter 5: Parts List


                   Table 5-31. Check Valve Assembly Replacement Kit (P/N 83 900 16)

Item Number Part Number                 Quantity                     Description
 1                 83 120 21           1              Body assembly, check valve
 2                 83 120 16           1              Gasket, body, check valve
 3                 83 120 10           1              Base, check valve
 4                 83 120 13           1              Piston, check valve
 5                 83 120 12           1              Spring, compression, 1.04" outside
                                                      diameter, 0.40" wide, 1.00" long
 6                 68 130 57           1              Diaphragm
 7                 12 360 00           3              Filter disc
 8                 83 620 64           4              Clamp, hose, 0.46" to 0.545"
 9                 83 620 68           18" (46 cm)    Sound coat, mounting plate
 10                78 467 16           1              Check valve, ¼" National Pipe Thread
                                                      (NPT), female in, male out
 11                07 023 00           1              Coupling, ¼" hose x ¼" NPT (male),
                                                      brass
 12                67 355 30           1              Street elbow, 90 , ¼" NPT, brass
 13                99 182 82           1              Ring, retaining, internal, ½" diameter,
                                                      stainless steel
 14                83 120 14           1              Seal, piston, check valve
 15                99 026 18           3              Screw, #6-32 x 1¾", flat, phillips,
                                                      stainless steel
 16                68 130 51           1              Washer, flat, 0.628" inside diameter,
                                                      0.88" outside diameter, 0.06" thick,

 17                01 017 00           1
                                                      acetylene
                                                      Connector, barb, ¼" hose x 1/8" NPT
                                                                                                        5
                                                      (male)
 18                99 901 38           As required Loctite®a screwlock #222
 19                99 182 93           1           Ring, retaining, Wal #5105-6255
 20                99 900 26           As required Tape, pipe joint seal, Teflon®b, ½"
 21                83 120 06           1              Plug, ¼" inside diameter hose, 1.00"
                                                      long, delrin
     a. Loctite® is a registered trademark of Loctite Corporation.
     b. Teflon® is a registered trademark of E. I. du Pont and de Nemours and Company.




Isolette® Infant Incubator (Model C2000) Service Manual                                  Page 5 - 111
Scale Assembly (P/N 83 600 50)
Chapter 5: Parts List



Scale Assembly (P/N 83 600 50)

                        Figure 5-32. Scale Assembly (P/N 83 600 50)




Page 5 - 112                            Isolette® Infant Incubator (Model C2000) Service Manual
                                                                     Scale Assembly (P/N 83 600 50)
                                                                                Chapter 5: Parts List


                                 Table 5-32. Scale Assembly (P/N 83 600 50)

Item Number Part Number                  Quantity                     Description
 1                 83 600 51           1                Tray, bottom, scale
 2                 83 600 52           1                Tray, top, scale
 3                 83 600 53           1                Subframe, scale
 4                 83 600 55           2                Load beam, 5 kg
 5                 83 601 70           1                P.C. board (PCB1) assembly, scale
 6                 83 600 30           1                Cable assembly, scale
 7                 83 600 54           1                Clamp, retaining
 8                 99 901 38           As required Loctite®a screwlock #222
 9                 99 030 69           8           Screw, #8-32 x ¼", truss, phillips,
                                                   stainless steel
 10                83 600 56           1           Shield, P.C. board, scale
 11                83 500 46           2           Label, barcode
 12                83 600 57           3           Shield, scale
 13                83 600 58           2           Shield, spacer
 14                17 063 12           1           Tape, conductive, copper, 1.00" wide
 15                99 022 83           1           Screw, #6-32 x ¼", pan, phillips,
                                                   stainless steel, sems external
 16                83 600 59           1                Insulator, mylar, 0.014" thick
 17                83 600 60           4                Bushing, Flintab
 18                81 020 20           2                Clamp, cable, spring-type, nylon,
                                                        0.38" inside diameter
 19                99 024 19           2                Screw, #6-32 x 9/16", truss, phillips,
                                                        stainless steel, Nylok®
                                                                               b
                                                                                                        5
 20                99 105 20           2                Nut, acorn, #6-32, aluminum
     a. Loctite® is a registered trademark of Loctite Corporation.
     b. Nylok® is a registered trademark of Nylok Fastener Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                                Page 5 - 113
IV Pole Assembly (P/N 83 444 00) (Accessory)
Chapter 5: Parts List



IV Pole Assembly (P/N 83 444 00) (Accessory)

                Figure 5-33. IV Pole Assembly (P/N 83 444 00) (Accessory)




Page 5 - 114                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                     IV Pole Assembly (P/N 83 444 00) (Accessory)
                                                                             Chapter 5: Parts List


                         Table 5-33. IV Pole Assembly (P/N 83 444 00) (Accessory)

Item Number Part Number                 Quantity                    Description
 1                 83 442 01          1               Support arm, monitor/IV pole
 2                 83 444 04          1               Adapter, IV pole base
 3                 83 444 05          1               Base, IV pole
 4                 26 821 00          1               Nut, locking, 7/8"-20, special fabrica-
                                                      tion
 5                 26 822 00          1               Cross arm (IV)
 6                 99 064 50          1               Screw, 5/16"-18 x ¾", cap, hex, steel,
                                                      zinc-plated
 7                 99 126 32          2               Washer, lock, split, 5/6", steel, cad-
                                                      mium-plated
 8                 99 901 31          As required Loctite®a adhesive #271-05 (0.50 cc
                                                  tube)
 9                 99 044 66          2               Screw, #10-32 x 1¾", cap, hex, stain-
                                                                         b
                                                      less steel, Nylok®
 10                83 444 10          1               Upper extension, IV pole, 11.38" long
 11                99 123 94          2               Washer, lock, external, #10, stainless
                                                      steel
 12                83 500 03          1           Label, weight limit, 11 lb
 13                99 900 69          As required Lubricant, Dow Corning®c #111
 14                99 064 93          1               Screw, 5/16"-18 x 1.38", cap, hex,
                                                      steel, zinc-plated


                                                                                                     5
     a. Loctite® is a registered trademark of Loctite Corporation.
     b. Nylok® is a registered trademark of Nylok Fastener Corporation.
     c. Dow Corning® is a registered trademark of Dow Corning Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 5 - 115
High Monitor Shelf Assembly (P/N 83 442 00) (Accessory)
Chapter 5: Parts List



High Monitor Shelf Assembly (P/N 83 442 00) (Accessory)

         Figure 5-34. High Monitor Shelf Assembly (P/N 83 442 00) (Accessory)




Page 5 - 116                              Isolette® Infant Incubator (Model C2000) Service Manual
                                            High Monitor Shelf Assembly (P/N 83 442 00) (Accessory)
                                                                               Chapter 5: Parts List


                  Table 5-34. High Monitor Shelf Assembly (P/N 83 442 00) (Accessory)

Item Number Part Number                  Quantity                     Description
 1                 83 442 01           1                Support arm, monitor/IV pole
 2                 83 442 04           1                Pole, monitor shelf, 26.32"
 3                 83 442 05           1                Pole, monitor shelf, 8.63"
 4                 83 442 20           1                Monitor shelf subassembly, Isolette®
                                                        Infant Incubator
 5                 99 901 31           As required Loctite®a adhesive #271-05 (0.50 cc
                                                   tube)
 6                 99 044 66           2                Screw, #10-32 x 1¾", cap, hex, stain-
                                                                           b
                                                        less steel, Nylok®
 7                 99 123 94           2                Washer, lock, external, #10, stainless
                                                        steel
 8                 99 064 93           1                Screw, 5/16"-18 x 1.38", cap, hex,
                                                        steel, zinc-plated
 9                 99 126 32           1                Washer, lock, split, 5/16", steel, cad-
                                                        mium-plated
 10                99 059 43           1                Screw, ¼"-20 x 2.00", flat, phillips,
                                                        stainless steel, Nylok®
 11                83 442 21           1                Washer, 6.5" x ¾" x 0.09", polyure-
                                                        thane
     a. Loctite® is a registered trademark of Loctite Corporation.
     b. Nylok® is a registered trademark of Nylok Fastener Corporation.



                                                                                                       5




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 5 - 117
Swivel Drawer Assembly, Small (P/N 83 441 00) and Large (P/N 83 440 00) (Accessory)
Chapter 5: Parts List



Swivel Drawer Assembly, Small (P/N 83 441 00) and Large
(P/N 83 440 00) (Accessory)

Figure 5-35. Swivel Drawer Assembly, Small (P/N 83 441 00) and Large (P/N 83 440 00)
                                  (Accessory)




Page 5 - 118                              Isolette® Infant Incubator (Model C2000) Service Manual
             Swivel Drawer Assembly, Small (P/N 83 441 00) and Large (P/N 83 440 00) (Accessory)
                                                                             Chapter 5: Parts List


                  Table 5-35. Swivel Drawer Assembly, Small (P/N 83 441 00) and Large
                                       (P/N 83 440 00) (Accessory)

Item Number Part Number                 Quantity                    Description
 1                 83 440 01          1               Swivel drawer, large (for use with
                                                      large swivel drawer assembly only)
 2                 83 441 01          2               Swivel drawer, small (for use with
                                                      small swivel drawer assembly only)
 3                 83 440 06          1               Support arm, swivel drawers
 4                 83 440 05          1               Shaft, swivel drawers
 5                 83 440 02          1               Tray writing surface
 6                 83 440 08          1 or 2          Ring, bottom, swivel drawers
 7                 83 440 07          2 or 3          Ring, top, swivel drawers
 8                 83 440 09          6 or 10         Spring plunger, 3/8"-16
 9                 99 057 32          2               Screw, ¼"-20 x 7/8", cap, socket,
                                                                              a
                                                      stainless steel, Nylok®
 10                83 440 03          1               Spacer, 1¼" inside diameter, 2.00"
                                                      outside diameter, 0.49" thick,
                                                      acrylonitrile butadiene styrene (ABS)
                                                      (for use with small swivel drawer
                                                      assembly only)
 11                99 127 78          1               Washer, flat, 0.536" inside diameter,
                                                      1½" outside diameter, 0.05" thick,
                                                      stainless steel
 12                99 113 66          1               Nut, hex, castle, ½"-20, stainless
                                                      steel, 0.56" thick
 13                99 141 71          1               Pin, cotter, 0.060" diameter, 1.00"
                                                      long, stainless steel
                                                                                                     5
 14                99 055 06          1               Screw, ¼"-20 x 3/8", cap, socket,
                                                      stainless steel, Nylok®
 15                99 125 71          2               Washer, lock, external, ¼", stainless
                                                      steel
 16                99 901 38          As required Loctite®b screwlock #222
 17                99 900 69          As required Lubricant, Dow Corning®c #111
 18                83 500 60          1               Label, load limit, 2 lb/0.91 kg
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.
     b. Loctite® is a registered trademark of Loctite Corporation.
     c. Dow Corning® is a registered trademark of Dow Corning Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 5 - 119
Swivel Drawer Assembly, Small (P/N 83 441 00) and Large (P/N 83 440 00) (Accessory)
Chapter 5: Parts List




Item Number Part Number               Quantity                     Description
 19                83 500 62         1              Label, load limit, 10 lb/4½ kg (for use
                                                    with large swivel drawer assembly
                                                    only)
 20                83 500 61         2              Label, load limit, 5 lb/2.2 kg (for use
                                                    with small swivel drawer assembly
                                                    only)
 21                83 440 04         2 or 3         Washer, 1¼" inside diameter, 2½"
                                                    outside diameter, 0.15 thick




Page 5 - 120                              Isolette® Infant Incubator (Model C2000) Service Manual
            Swivel Drawer Assembly, Small (P/N 83 441 00) and Large (P/N 83 440 00) (Accessory)
                                                                           Chapter 5: Parts List


NOTES:




                                                                                                   5




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 5 - 121
Humidity System Assembly (P/N 83 610 70/80/90) (Accessory)
Chapter 5: Parts List



Humidity System Assembly (P/N 83 610 70/80/90) (Accessory)

       Figure 5-36. Humidity System Assembly (P/N 83 610 70/80/90) (Accessory)




Page 5 - 122                             Isolette® Infant Incubator (Model C2000) Service Manual
                                     Humidity System Assembly (P/N 83 610 70/80/90) (Accessory)
                                                                           Chapter 5: Parts List


                      Table 5-36. Humidity System Assembly (P/N 83 610 70/80/90)
                                             (Accessory)

Item Number Part Number                Quantity                   Description
 1                83 900 10           1              Replacement kit, humidity reservoir
 2                83 610 03           1              Door, humidity
 3                83 612 04           1              Tubing, with ends, ¼" inside diame-
                                                     ter, 24.00" long
 4                83 611 70-R         1              Replacement housing/float assembly
 5                83 612 50-R         1              Evaporator reservoir assembly, 120V
                                                     (for use with 120V model only)
 6                83 612 51           1              Evaporator reservoir assembly, 240V
                                                     (for use with 240V model only)
 7                83 612 52           1              Evaporator reservoir assembly, 100V
                                                     (for use with 100V model only)
 8                83 612 37           1              Cap, evaporator
 9                83 610 17           1              Washer, flat, 1.29" outside diameter,
                                                     0.88" inside diameter, 0.015" thick,
                                                     stainless steel
 10               83 610 18           1              Washer, flat, 2.0" outside diameter,
                                                     0.99" inside diameter, 0.06", polypro-
                                                     pylene
 11               83 500 06           1              Overlay, humidity drawer, English/
                                                     Spanish/French/German/Italian
 12               83 612 03           1              Elbow, street, 1/8" National Pipe
                                                     Thread (NPT), brass, nickel-plated
 13
 14
                  83 610 04
                  99 023 03
                                      1
                                      2
                                                     Trim, humidity tray
                                                     Screw, #6-32 x 5/16", truss, phillips,
                                                                                                   5
                                                                             a
                                                     stainless steel, Nylok®
 15               83 500 34           2              Label, manual reference symbol
 16               26 605 00           1              Bumper, rubber, recessed (with
                                                     washer)
 17               99 023 05           2              Screw, #6-32 x 5/16", pan, phillips,
                                                     stainless steel, sems external
 18               83 995 06           1              Model/series number log, humidity
                                                     system, C2000
 19               99 010 67           1              Screw, #4-40 x ¼", truss, phillips,
                                                     stainless steel, Nylok®



Isolette® Infant Incubator (Model C2000) Service Manual                            Page 5 - 123
Humidity System Assembly (P/N 83 610 70/80/90) (Accessory)
Chapter 5: Parts List


    a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Item Number Part Number                 Quantity                     Description
 20                83 612 02           1               Connector, 1/8" NPT, male—¼" hose,
                                                       brass, nickel-plated
 21                99 901 23          As required Pipe sealant with Teflon®a (Loctite®b
                                                  adhesive #592)
 22                99 160 32          1                O-ring, 0.208" x 0.348" x 0.70"
    a. Teflon® is a registered trademark of E. I. du Pont and de Nemours and Company.
    b. Loctite® is a registered trademark of Loctite Corporation.




Page 5 - 124                                Isolette® Infant Incubator (Model C2000) Service Manual
                                     Humidity System Assembly (P/N 83 610 70/80/90) (Accessory)
                                                                           Chapter 5: Parts List


NOTES:




                                                                                                   5




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 5 - 125
Humidity System Assembly (P/N 83 613 70/80/81/90) (Accessory) (Series 02 Model Only)
Chapter 5: Parts List



Humidity System Assembly (P/N 83 613 70/80/81/90) (Accessory)
(Series 02 Model Only)

     Figure 5-37. Humidity System Assembly (P/N 83 613 70/80/81/90) (Accessory)
                               (Series 02 Model Only)




Page 5 - 126                             Isolette® Infant Incubator (Model C2000) Service Manual
           Humidity System Assembly (P/N 83 613 70/80/81/90) (Accessory) (Series 02 Model Only)
                                                                           Chapter 5: Parts List


                    Table 5-37. Humidity System Assembly (P/N 83 613 70/80/81/90)
                                  (Accessory) (Series 02 Model Only)

Item Number Part Number                Quantity                  Description
 1                83 613 65-R         1              Reservoir assembly, humidity
 2                83 613 01           1              Reservoir, humidity
 3                83 613 00           1              Cover, humidity reservoir
 4                83 900 58           1              Replacement kit, seals and springs
 5                83 613 06           1              Seal, silicone sponge, ¾" outside
                                                     diameter
 6                83 613 10           1              Spring, compression, 0.360", 0.035"
                                                     wide, 0.812" long
 7                83 613 21           1              Seal, silicone sponge, 1.380" outside
                                                     diameter
 8                83 613 68-R         1              Tray assembly, humidity, English/
                                                     Spanish/French/German/Italian
 9                83 613 02           1              Tray, humidity reservoir
 10               83 613 13           1              Door, humidity
 11               83 500 06           1              Overlay, humidity drawer, English/
                                                     Spanish/French/German/Italian
 12               83 500 09           1              Overlay, humidity drawer, Swedish/
                                                     Greek
 13               99 023 46           2              Screw, #6-32 x 3/8", flat, phillips,
                                                                             a
                                                     stainless steel, Nylok®
 14               83 500 34           2              Label, manual reference symbol
 15
 16
                  83 613 23
                  83 613 24
                                      1
                                      1
                                                     Handle, humidity
                                                     Pin, 3/32" diameter, 2.968" long,
                                                                                                   5
                                                     stainless steel
 17               83 613 55           1              Replacement kit, evaporator reser-
                                                     voir, 120V (for use with 120V model
                                                     only)
 18               83 613 56           1              Replacement kit, evaporator reser-
                                                     voir, 240V (for use with 240V model
                                                     only)
 19               83 613 57           1              Replacement kit, evaporator reser-
                                                     voir, 100V (for use with 100V model
                                                     only)
 20               83 613 60-R         1              Manifold assembly, humidity



Isolette® Infant Incubator (Model C2000) Service Manual                           Page 5 - 127
Humidity System Assembly (P/N 83 613 70/80/81/90) (Accessory) (Series 02 Model Only)
Chapter 5: Parts List


Item Number Part Number                 Quantity                     Description
 21                81 001 01          1                Label, data tag, 1.63" x 3.00"
    a. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 5 - 128                                Isolette® Infant Incubator (Model C2000) Service Manual
                                Evaporator Reservoir Assembly (Accessory) (Series 02 Model Only)
                                                                            Chapter 5: Parts List



Evaporator Reservoir Assembly (Accessory) (Series 02 Model Only)

   Figure 5-38. Evaporator Reservoir Assembly (Accessory) (Series 02 Model Only)




                                                                                                    5




Isolette® Infant Incubator (Model C2000) Service Manual                            Page 5 - 129
Evaporator Reservoir Assembly (Accessory) (Series 02 Model Only)
Chapter 5: Parts List


                        Table 5-38. Evaporator Reservoir Assembly (Accessory)
                                        (Series 02 Model Only)

Item Number Part Number               Quantity                     Description
 1                 83 613 25         1              Reservoir, evaporator
 2                 83 612 35         1              Heater, cartridge, 120V, 100W
 3                 83 613 27         1              Plate, mounting, evaporator and float
                                                    housing
 4                 83 612 47         1              Cap, evaporator, stainless steel
 5                 83 612 39         1              Plate, mounting, insulation
 6                 83 613 32         1              Insulation, evaporator reservoir
 7                 83 613 40         1              Washer, flat, 2.00" outside diameter,
                                                    0.06" thick, polypropylene
 8                 83 612 42         1              Thermostat, automatic, 125 C
                                                    open/75 C closed
 9                 83 612 43         1              Thermostat, manual reset limiter
                                                    (150 C)
 10                83 612 38         1              Elbow, 3/8" barb, ¼" National Pipe
                                                    Thread (NPT), male, brass
 11                83 613 28         1              Gasket, evaporator reservoir
 12                99 122 20         1              Washer, lock, external, #6, stainless
                                                    steel
 13                83 612 30         1              Cable assembly, humidity heater to
                                                    AC
 14                99 022 17         1              Screw, #6-32 x 1/8", sems external,
                                                    socket, stainless steel, cap
 15                99 023 03         4              Screw, #6-32 x 5/16", truss, phillips,
                                                                            a
                                                    stainless steel, Nylok®
 16                83 613 33         1              Washer, flat, 1.38" outside diameter x
                                                    0.88" inside diameter x 0.12" thick, sil-
                                                    icone
 17                83 610 17         1              Washer, flat, 1.29" outside diameter,
                                                    0.88 inside diameter, 0.15" thick,
                                                    stainless steel
 18                99 901 23         As required Pipe sealant with Teflon®b (Loctite®c
                                                 adhesive #592)
 19                99 901 98         As required Sealant, pneumatic/hydraulic, Loc-
                                                 tite® #54505



Page 5 - 130                              Isolette® Infant Incubator (Model C2000) Service Manual
                                 Evaporator Reservoir Assembly (Accessory) (Series 02 Model Only)
                                                                              Chapter 5: Parts List


   a. Nylok® is a registered trademark of Nylok Fastener Corporation.
   b. Teflon® is a registered trademark of E. I. du Pont and de Nemours and Company.
   c. Loctite® is a registered trademark of Loctite Corporation.




Item Number Part Number                 Quantity                     Description
 20               99 901 38            As required Loctite®a screwlock #222
 21               83 611 71-R          1                Replacement housing/float assembly
 22               99 023 31            8                Screw, #6-32 x 3/8", truss, phillips,
                                                        stainless steel
   a. Loctite® is a registered trademark of Loctite Corporation.




                                                                                                      5




Isolette® Infant Incubator (Model C2000) Service Manual                                Page 5 - 131
Evaporator Reservoir Assembly (Accessory) (Series 02 Model Only)
Chapter 5: Parts List


NOTES:




Page 5 - 132                              Isolette® Infant Incubator (Model C2000) Service Manual
                       Oxygen System Assembly (P/N 83 620 60 and 83 621 20/21/22) (Accessory)
                                                                          Chapter 5: Parts List



Oxygen System Assembly (P/N 83 620 60 and 83 621 20/21/22)
(Accessory)

      Figure 5-39. Oxygen System Assembly (P/N 83 620 60 and 83 621 20/21/22)
                                  (Accessory)




                                                                                                  5




Isolette® Infant Incubator (Model C2000) Service Manual                          Page 5 - 133
Oxygen System Assembly (P/N 83 620 60 and 83 621 20/21/22) (Accessory)
Chapter 5: Parts List


                        Table 5-39. Oxygen System Assembly (P/N 83 620 60 and
                                      83 621 20/21/22) (Accessory)

Item Number Part Number              Quantity                    Description
 1                 83 620 30       2              Cell, oxygen
 2                 83 620 71       1              Oxygen calibration fixture assembly,
                                                  locking
 3                 99 031 99       2              Screw, #8-32 x ½", truss, phillips,
                                                                         a
                                                  stainless steel, Nylok®
 4                 83 620 45       1              Plate, oxygen cell mounting
 5                 17 751 37       1              Valve, solenoid, 12V DC, 70 psi, oxy-
                                                  gen
 6                 83 620 60       1              Oxygen control valve assembly,
                                                  green, Diameter Indexed Safety Sys-
                                                  tem (DISS)
 7                 83 621 20       1              Oxygen control valve assembly,
                                                  green
 8                 83 621 21       1              Oxygen control valve assembly, white
 9                 83 621 22       1              Oxygen control valve assembly, blue
 10                83 100 11       1              Door, access, pneumatic module
 11                83 620 61       1              Regulator, pressure, 40 psi
 12                83 620 62       1              Bracket, regulator
 13                83 620 63       1              Plate, mounting
 14                20 102 10       3              Elbow, 90 , ¼" hose, 1/8" National
                                                  Pipe Thread (NPT) (male)
 15                83 620 67       1              Block, solenoid mount
 16                83 620 69       6" (15 cm)     Hose, braided, polyvinyl chloride
                                                  (PVC), clear, ¼" inside diameter
 17                83 620 64       6              Clamp, hose, 0.460", 0.545" inside
                                                  diameter
 18                99 900 26       As required Tape, pipe joint seal, Teflon®b, ½"
 19                68 230 24       6           Isolator, vibration, 0.44" outside diam-
                                               eter, 0.44" long, 4 lb
 20                83 620 40       1           Oxygen hose, green, DISS
 21                83 620 41       1           Oxygen hose, green
 22                83 620 42       1           Oxygen hose, white
 23                83 620 43       1           Oxygen hose, blue



Page 5 - 134                            Isolette® Infant Incubator (Model C2000) Service Manual
                         Oxygen System Assembly (P/N 83 620 60 and 83 621 20/21/22) (Accessory)
                                                                               Chapter 5: Parts List


     a. Nylok® is a registered trademark of Nylok Fastener Corporation.
     b. Teflon® is a registered trademark of E. I. du Pont and de Nemours and Company.




Item Number Part Number                  Quantity                     Description
    24             83 900 22           1                Retrofit kit, dual filter, oxygen control
                                                        valve
    25             83 612 41           17" (43 cm) Tubing, ¼" inside diameter, 7/16" out-
                                                   side diameter, silicone
    26             83 620 57           2                Filter, suction, disposable, rectangular
    27             83 620 66           1                Sound coat, solenoid mounting block
    28             83 620 68           1                Sound coat, mounting plate
    29             99 031 52           4                Screw, #8-32 x 3/8", truss, phillips,
                                                                                a
                                                        stainless steel, Nylok®
    30             99 031 05           2                Screw, #8-32 x 5/16", truss, phillips,
                                                        stainless steel
    31             99 030 76           2                Screw, #8-32 x ¼", truss, phillips,
                                                        stainless steel, Nylok®
    32             99 106 32           4                Nut, hex, #8-32, keps, steel, zinc-
                                                        plated
    33             99 122 92           2                Washer, lock, internal, #8, stainless
                                                        steel
    34             83 620 56*          1                Hook, oxygen hose
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.



*        Item not shown.
                                                                                                        5




Isolette® Infant Incubator (Model C2000) Service Manual                                  Page 5 - 135
Ventilator Tube Support (P/N 83 001 05) (Accessory)
Chapter 5: Parts List



Ventilator Tube Support (P/N 83 001 05) (Accessory)

             Figure 5-40. Ventilator Tube Support (P/N 83 001 05) (Accessory)




                        Table 5-40. Ventilator Tube Support (P/N 83 001 05) (Accessory)

Item Number Part Number                  Quantity                     Description
 1                 68 200 67           1                Pin, ball detent with slot
 2                 83 001 06           1                Tubing, flexible
 3                 68 252 04           1                Tubing, hanger
 4                 99 031 99           1                Screw, #8-32 x ½", truss, phillips,
                                                                                 a
                                                        stainless steel, Nylok®
 5                 99 901 77           As required Loctite®b adhesive #242
 6                 68 252 00           1           Ferrule, flexible tubing
     a. Nylok® is a registered trademark of Nylok Fastener Corporation.
     b. Loctite® is a registered trademark of Loctite Corporation.




Page 5 - 136                                 Isolette® Infant Incubator (Model C2000) Service Manual
                                      Oxygen Tank Bracket Assembly (P/N 83 443 00) (Accessory)
                                                                           Chapter 5: Parts List



Oxygen Tank Bracket Assembly (P/N 83 443 00) (Accessory)

       Figure 5-41. Oxygen Tank Bracket Assembly (P/N 83 443 00) (Accessory)




                Table 5-41. Oxygen Tank Bracket Assembly (P/N 83 443 00) (Accessory)

Item Number Part Number                Quantity                  Description
 1

 2
                  83 443 03

                  83 443 04
                                      1

                                      1
                                                     Support, tank, variable height adjust-
                                                     able (VHA)
                                                     Clamp assembly, tank
                                                                                                   5
 3                99 022 83           6              Screw, #6-32 x ¼", pan, phillips,
                                                     stainless steel, sems external
 4                24 144 01           1              Hook, latch, modified
 5                99 042 03           12             Screw, #10-32 x ½", cap, hex, stain-
                                                     less steel
 6                99 123 92           12             Washer, lock, internal, #10, stainless
                                                     steel




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 5 - 137
Oxygen Tank Bracket Assembly (P/N 83 443 00) (Accessory)
Chapter 5: Parts List




Page 5 - 138                            Isolette® Infant Incubator (Model C2000) Service Manual
                                                      Chapter 6
                                            General Procedures

Chapter Contents

   Cleaning . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 3
        Steam Cleaning. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 4
        Cleaning Hard to Clean Spots. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 4
        Disinfecting . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 4
        Using Cleaning Agents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 4
             Skin Temperature Probe . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 4
             Access Door Gaskets and Tubing Access Ports . . . . . . . . . . . . . . . 6 - 4
             Controller, Shell, and Pedestal Stand . . . . . . . . . . . . . . . . . . . . . . . 6 - 5
             Hood, Sensor Module, and Heat Shields. . . . . . . . . . . . . . . . . . . . . 6 - 5
             Heater Radiator and Fan Impeller . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 6
             Mattress Tray, Main Deck, Heater/Impeller Cover, and Mattress
             Tilt Bars . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 6
             Air Intake Microfilter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 7
             Humidity Reservoir . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 7
   Component Handling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 8
        P.C. Board. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 8
   Lubrication Requirements. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 9
   Preventive Maintenance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 10
        Preventive Maintenance Schedule . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 11
        Preventive Maintenance Checklist . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 12                        6
   Installation and Set-up . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 13
        Unpacking . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 13
        Assembling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 13




Isolette® Infant Incubator (Model C2000) Service Manual                                                         Page 6 - 1
Chapter 6: General Procedures


       Setting Up . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 16
   Oxygen Sensor Calibration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 20
       Room Air—21% Oxygen Calibration . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 20
       100% Oxygen Calibration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 21
   Oxygen Concentration Test . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 23
   Weighing Scale Calibration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 25
   Current Leakage Test . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 27
       Set-Up . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 27
       Procedure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 27
   Disassembly and Assembly for Cleaning . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 28
       Disassembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .6 - 28
       Cleaning. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .6 - 32
       Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 32
   Filling the Humidity Reservoir . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .6 - 34
   Updating the Software. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 35
       Procedure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 35
   Tool and Supply Requirements. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6 - 36




Page 6 - 2                                          Isolette® Infant Incubator (Model C2000) Service Manual
                                                                                 Cleaning
                                                             Chapter 6: General Procedures



Cleaning

               WARNING:
               Follow the product manufacturer’s instructions. Failure to do so could
               result in personal injury or equipment damage.


               WARNING:
               Make sure that the oxygen supply to the incubator is turned off and that
               the incubator is disconnected from the oxygen supply when performing
               cleaning procedures. A fire and explosion hazard exists when cleaning
               in an oxygen-enriched environment.


               SHOCK HAZARD:
               Unplug the unit from its power source. Failure to do so could result in
               personal injury or equipment damage.


               SHOCK HAZARD:
               Do not expose the unit to excessive moisture. Personal injury or
               equipment damage could occur.


               CAUTION:
               Do not use harsh cleansers, such as scouring pads or heavy-duty
               grease removers or solvents, such as acetone. Equipment damage
               could occur.

               If there is no visible soilage with possible body fluids, we recommend
               that you clean the unit with a mild detergent and warm water. If
               disinfection is desired, you may use a combination cleanser/disinfectant
               as explained in “Disinfecting” on page 6-4.

               At a minimum, thoroughly clean and disinfect the incubator upon
               discharge of an infant. However, depending on individual facility policy,
               perform this as often as daily, if desired. The most effective way to
               clean is to first disassemble, and then group the parts and/or                6
               assemblies in categories according to the method of cleaning required.




Isolette® Infant Incubator (Model C2000) Service Manual                         Page 6 - 3
Cleaning
Chapter 6: General Procedures


       Steam Cleaning
               Do not use any steam cleaning device on the unit. Excessive moisture
               can damage mechanisms in this unit.

       Cleaning Hard to Clean Spots
               To remove difficult spots or stains, we recommend that you use
               standard household cleansers and a soft-bristled brush. To loosen
               heavy, dried-on soil, you may first need to saturate the spot.

       Disinfecting
               When there is visible soilage and between patients, we recommend that
               you disinfect the unit with a tuberculocidal disinfectant. (For customers
               in the US, the disinfectant should be registered with the Environmental
               Protection Agency.)

               Dilute and use the disinfectant according to the manufacturer’s
               instructions.

               Do not spray the disinfectant onto power cord terminals or control
               switches.

       Using Cleaning Agents
               Use a tuberculocidal cleanser/disinfectant registered by the US
               Environmental Protection Agency (EPA) (US only), but only after the
               incubator is empty and disassembled (see “Disassembly and Assembly
               for Cleaning” on page 6-28). After removing all solid wastes and
               contaminants from the disassembled parts, clean them as follows:

               Skin Temperature Probe

               Using an appropriate cleanser/disinfectant, thoroughly clean the skin
               temperature probe, and then wipe with a clean cloth or paper towel.

               Access Door Gaskets and Tubing Access Ports

               Using an appropriate cleanser/disinfectant, thoroughly clean all
               surfaces, and then wipe with a clean cloth or paper towel.




Page 6 - 4                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                                 Cleaning
                                                             Chapter 6: General Procedures


               Controller, Shell, and Pedestal Stand


               CAUTION:
               Some chemical cleaning agents may be conductive and/or leave a
               residue that may enable a build-up of conductive dust or dirt. Do not
               permit cleaning agents to contact electrical components. Do not spray
               cleaning solutions onto any of these surfaces.

               Use an EPA-registered cleanser/disinfectant to clean all surfaces
               thoroughly; then dry with a clean cloth or paper towel.


               CAUTION:
               When cleaning the interior of the incubator shell, prevent liquids from
               entering the motor shaft opening. Equipment damage could occur.

               In addition, check for fluids that may have dripped onto the bottom
               surface of the humidity tray opening. If fluids are present, use a clean
               paper towel dampened with a cleanser/disinfectant to wipe the surface
               dry.

               Hood, Sensor Module, and Heat Shields


               CAUTION:
               Alcohol can cause crazing of the clear acrylic hood. Do not use alcohol
               for cleaning.


               CAUTION:
               Do not expose the hood assembly to direct radiation from germicidal
               lamps. Ultraviolet radiation from these sources can cause cracking of
               gaskets, fading of paint, and crazing of the clear acrylic hood.

               NOTE:
               The heat shields are hinged on the access panels or the rear wall of the
               incubator.

               Release the heat shield (A) from the access panel (B) or the rear wall        6
               by pressing on the latches (C) located along its top (see figure 6-1 on
               page 6-6).




Isolette® Infant Incubator (Model C2000) Service Manual                         Page 6 - 5
Cleaning
Chapter 6: General Procedures


                           Figure 6-1. Releasing the Inner Wall




               Using an appropriate cleanser/disinfectant, thoroughly clean all
               surfaces of the hood, including the sensor module, the heat shields (A),
               and the access doors (D). Clean all holes and indentations, and then
               dry with a clean cloth or paper towel.

               Heater Radiator and Fan Impeller


               WARNING:
               Failure to clean the heater radiator and fan impeller could result in
               sufficient lint build-up to reduce airflow, which will affect temperature
               control and cause high oxygen concentrations. Infant injury could occur.

               Remove any lint build-up on the heater radiator and fan impeller.

               Mattress Tray, Main Deck, Heater/Impeller Cover, and Mattress Tilt
               Bars

               Using an appropriate cleanser/disinfectant, thoroughly clean all
               surfaces, and then dry with a clean cloth or paper towel.




Page 6 - 6                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                                  Cleaning
                                                              Chapter 6: General Procedures


               Air Intake Microfilter


               WARNING:
               A dirty air intake microfilter may affect oxygen concentrations and/or
               cause carbon dioxide build-up. Check the filter routinely, and change it
               at least every 3 months or when it is visibly dirty. Failure to do so could
               result in infant injury.

               NOTE:
               If the incubator is used in an unusually dusty environment, more
               frequent replacement of the microfilter may be necessary.

               Do not attempt to clean or reverse the microfilter. If the air intake
               microfilter is visibly dirty or older than 3 months, replace it (refer to
               procedure 4.19 on page 4-51). Before installing a new filter, clean the
               microfilter chamber and its cover with a cleanser/disinfectant.

               Humidity Reservoir

               To clean the humidity reservoir using an appropriate
               cleanser/disinfectant, perform the following:

               1. Place the humidity reservoir and its lid in an suitable container filled
                  with an appropriate cleanser/disinfectant.

               2. Allow the humidity reservoir and its lid to soak as recommended by
                  the cleaning solution’s manufacturer.

               3. Remove the humidity reservoir and its lid from the
                  cleanser/disinfectant, and rinse them with sterile water.

               4. Allow the humidity reservoir and its lid to dry.

               NOTE:
               Sterilization of the humidity reservoir is generally not considered
               necessary and may reduce the useful life of the humidity reservoir.
               However, if desired, the humidity reservoir withstands steam under
               pressure.
                                                                                              6


Isolette® Infant Incubator (Model C2000) Service Manual                          Page 6 - 7
Component Handling
Chapter 6: General Procedures



Component Handling

               CAUTION:
               To prevent component damage, ensure that your hands are clean, and
               only handle the P.C. board by its edges.


               CAUTION:
               When handling electronic components, wear an antistatic strap. Failure
               to do so could result in component damage.


               CAUTION:
               For shipping and storage, place the removed P.C. board in an antistatic
               protective bag. Failure to do so could result in equipment damage.

       P.C. Board
               When servicing the P.C. board, follow good handling practices.
               Mishandling a P.C. board can cause the following:
                • P.C. board damage
                • Shortened P.C. board life
                • Unit malfunctions

               Observe the following P.C. board handling rules:
                • Ensure that hands are clean and free of moisture, oily liquids, etc.
                • Only handle the P.C. board by its outer edges.
                • Do not touch the P.C. board components. Finger contact with the
                  board surface and/or with its components can leave a deposit that
                  will result in board (and component) deterioration.
                • When working with electronics, wear an appropriate antistatic strap,
                  and ensure that it is properly grounded.
                • Service the removed P.C. board at a static-free workstation that is
                  properly grounded.
                • For shipping and storage, place the removed P.C. board in an
                  antistatic protective bag.




Page 6 - 8                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                             Lubrication Requirements
                                                                     Chapter 6: General Procedures



Lubrication Requirements

               WARNING:
               Follow the product manufacturer’s instructions. Failure to do so could
               result in personal injury or equipment damage.


               CAUTION:
               Do not use silicone-based lubricants. Equipment damage could occur.
                       1
               Oilite® bearings and bushings are utilized in several places on the
               system. By retaining oil, the pores give a self-lubricating quality to the
               bearings and bushings. If any silicone-based lubricant is applied to the
               bearings and bushings or anywhere else on the system, this self-
               lubricating quality is neutralized.

               It is safe to apply the following lubricants to the system (see table 6-1 on
               page 6-9):

                                             Table 6-1. Lubricants

                   Part Number                                 Description
                8252 (100)               2 oz m-1 oil (apply to Oilite® bearings and bush-
                                         ings)
                SA3351 (100)             4 oz lithium grease




                                                                                                        6

   1. Oilite® is a registered trademark of Beemer Precision, Incorporated.




Isolette® Infant Incubator (Model C2000) Service Manual                                    Page 6 - 9
Preventive Maintenance
Chapter 6: General Procedures



Preventive Maintenance

               WARNING:
               Only facility-authorized personnel should perform preventive
               maintenance on the Isolette® Infant Incubator. Preventive maintenance
               performed by unauthorized personnel could result in personal injury or
               equipment damage.


               WARNING:
               Make sure that the oxygen supply to the incubator is turned off and that
               the incubator is disconnected from the oxygen supply when performing
               maintenance procedures. A fire and explosion hazard exists when
               performing maintenance procedures in an oxygen-enriched
               environment.

               The Isolette® Infant Incubator requires an effective maintenance
               program. We recommend that you perform annual preventive
               maintenance (PM) and testing for Joint Commission on Accreditation of
               Healthcare Organizations (JCAHO) to help ensure a long, operative life
               for the Isolette® Infant Incubator. PM will minimize downtime due to
               excessive wear.

               The following PM process guides you through a normal PM procedure
               on the Isolette® Infant Incubator. During this PM process, check each
               item on the schedule, and make the necessary adjustments.

               Follow the PM schedule with the corresponding PM checklist. This
               checklist is designed to keep a running maintenance history and
               subsequent repair costs for one Isolette® Infant Incubator. However,
               your facility can modify this checklist or design another to fit your needs.
               Two effective ways to reduce downtime and ensure the patient remains
               comfortable are keeping close records and maintaining the Isolette®
               Infant Incubator.




Page 6 - 10                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                        Preventive Maintenance
                                                                  Chapter 6: General Procedures


       Preventive Maintenance Schedule

                               Table 6-2. Preventive Maintenance Schedule

      Function                                        Procedure
 Overall perfor-        To ensure proper operation of the Isolette® Infant Incubator,
 mance                  perform the “Function Checks” on page 2-6.
 Patient compart-       Inspect the patient compartment for signs of breakage.
 ment                   Replace assemblies as necessary before placing the incubator
                        into service.
 Oxygen sensor          Replace both oxygen sensor cells annually (refer to procedure
 cells                  4.3 on page 4-9).
 Current leakage        Perform the leakage current test (refer to procedure 6.5 on
                        page 6-27)




                                                                                                  6


Isolette® Infant Incubator (Model C2000) Service Manual                             Page 6 - 11
Preventive Maintenance
Chapter 6: General Procedures


                      Preventive Maintenance Checklist

                                     Table 6-3. Preventive Maintenance Checklist

Date                                                                              Function
 Draeger




                                                                           Overall performance
            Manufacturer




                                                                           Patient compartment
                                                                           Oxygen sensor cells
                                                                           Current leakage
            Model Number
            Serial Number
      this Page
      Total Cost for




                                                                           Labor Time:

                                                                           Repair Cost:

                                                                           Inspected by:
                                                                               Remarks:
                                                                               Applicable
                                                                               N=Not
                                                                               O=Okay
                                                                               Replace
                                                                               R=Repair or
                                                                               A=Adjust
                                                                               C=Clean
                                                                               L=Lube
                                                                               Legend




Page 6 - 12                                   Isolette® Infant Incubator (Model C2000) Service Manual
                                                                  6.1 Installation and Set-up
                                                              Chapter 6: General Procedures


6.1    Installation and Set-up
               Tools required: 7/16" socket wrench

       Unpacking

               NOTE:
               Typically, the fixed-height pedestal stand or the optional variable height
               adjustable (VHA) pedestal stand and the hood/shell assembly ship in
               separate cartons.


               CAUTION:
               When removing the equipment from the cartons, take care not to
               scratch or otherwise damage unprotected surfaces.

               1. When removing the equipment from the cartons, take care not to
                  scratch or otherwise damage unprotected surfaces.

               2. Remove all packing materials from the hood/shell assembly (A) (see
                  figure 6-2 on page 6-15).

       Assembling

               NOTE:
               The hood/shell and the pedestal stand are keyed such that the
               hood/shell can mount on the pedestal only when the hood/shell power
               cord receptacle is located on the same side as the line cord coming out
               of the pedestal/stand.

               1. Position the hood/shell assembly (A) on the pedestal stand (B) so
                  that its power cord receptacle is on the same side as the adapter
                  power cord (C) of the pedestal stand (B).




                                                                                                6


Isolette® Infant Incubator (Model C2000) Service Manual                          Page 6 - 13
6.1 Installation and Set-up
Chapter 6: General Procedures



                WARNING:
                The hood/shell assembly must attach to the pedestal/stand using the
                screws provided. Failure to do so could result in the hood/shell
                assembly separating from the pedestal stand when sufficiently tilted,
                particularly with the hood open. Personal injury or equipment damage
                could occur.
                                                             1
                2. Install the four ¼"-20 x 1¾" Nylok® screws (D) to secure the
                   hood/shell assembly (A) on the pedestal stand (B).




    1. Nylok® is a registered trademark of Nylok Fastener Corporation.




Page 6 - 14                                 Isolette® Infant Incubator (Model C2000) Service Manual
                                                               6.1 Installation and Set-up
                                                           Chapter 6: General Procedures


              Figure 6-2. Assembling the Hood/Shell on the Pedestal/Stand




                                                                                             6


Isolette® Infant Incubator (Model C2000) Service Manual                       Page 6 - 15
6.1 Installation and Set-up
Chapter 6: General Procedures


                3. Plug the adapter power cord (C) into the power cord receptacle
                   beneath the controller (E) on the hood/shell assembly (A).

                4. Remove the wing nut (F) and flatwasher (G) from the stud next to
                   the power cord receptacle.

                5. Place the ring lug of the controller’s ground lead (H) on the stud.

                6. Replace the wing nut (F) and flatwasher (G).

                7. Plug the power cord (I) into an appropriate power source.


                WARNING:
                To keep the incubator from sliding when parked on an incline, face the
                pedestal stand front locking casters down the incline and locked.

                8. If the unit is parked on an incline, face the pedestal/stand’s front
                   locking casters (J) down the incline, and lock them in position.

        Setting Up

                NOTE:
                The System Configuration menu activates or deactivates the humidity
                system, oxygen system, and Skin Mode. The Skin Temperature alarm
                limit may be set to either ±0.5 °C or ±1 °C, and the oxygen calibration
                level may be set to either 100% or 21%.

                Perform the following to enter the System Configuration menu:

                1. Turn the controller (E) off.

                2. Press and hold the Silence/Reset key (K) (see figure 6-3 on page
                   6-17) while simultaneously turning on the Power switch on the
                   controller (E) (see figure 6-2 on page 6-15).




Page 6 - 16                              Isolette® Infant Incubator (Model C2000) Service Manual
                                                                  6.1 Installation and Set-up
                                                            Chapter 6: General Procedures


                          Figure 6-3. System Configuration Menu




               NOTE:
               The controller can select the following languages: English, French,
               German, Spanish, Italian, Flemish, Dutch, Norwegian, Danish,
               Japanese, Polish, Finnish, Portuguese, Swedish, and Greek.

               3. Press the Display Selection key (L) to highlight the desired option,
                  parameter, or mode of operation (see table 6-4 on page 6-18) (see
                  figure 6-3 on page 6-17).




                                                                                                6


Isolette® Infant Incubator (Model C2000) Service Manual                          Page 6 - 17
6.1 Installation and Set-up
Chapter 6: General Procedures


                              Table 6-4. Set-up Options, Parameters, and Modes

                Display Selection key          Up Arrow key              Down Arrow key
                     selections                 selections                 selections
                 Humidity option           Yes                         No
                 Oxygen option             Yes                         No
                 Oxygen calibration        100%                        21%
                 level
                 Skin temperature          1.0 °C                      0.5 °C
                 alarm limit
                 Skin Mode                 Yes                         No
                 Language                  English                     Italian
                                           French                      Spanish
                                           German                      German
                                           Spanish                     French
                                           Italian                     English
                 Weight unit               lb                          kg
                 Air set temperature       30 °C to 37 °C              37 °C to 30 °C
                 Altitude                  < 10000' (3048 m)           > 10000' (3048 m)


                4. Press the Up arrow key (M) to scroll to a language, raise the air set
                   temperature, or select the following:
                 • YES (activate)
                 • 100%
                 • 1.0 °C
                 • lb (pounds)

                5. Press the Down arrow key (N) to scroll to a language, lower the air
                   set temperature, or select the following:
                 • NO (deactivate)
                 • 21%
                 • 0.5 °C
                 • kg (kilograms)

                6. To exit, press the Silence/Reset key (K).




Page 6 - 18                               Isolette® Infant Incubator (Model C2000) Service Manual
                                                                6.1 Installation and Set-up
                                                            Chapter 6: General Procedures


               7. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




                                                                                              6


Isolette® Infant Incubator (Model C2000) Service Manual                        Page 6 - 19
6.2 Oxygen Sensor Calibration
Chapter 6: General Procedures


6.2    Oxygen Sensor Calibration
               Tools required: None

               If the message Cal Required appears, perform this procedure to
               calibrate the oxygen control system. Daily calibrations are
               recommended. To maintain system accuracy, a seven-day calibration
               cycle is required.

       Room Air—21% Oxygen Calibration

               WARNING:
               For the 21% oxygen calibration, the unit must be equipped with a
               standard sensor module lock. Failure to use a standard sensor module
               could result in incorrect calibration. Infant injury could occur.

               1. Ensure that the unit is equipped with a standard sensor module lock
                  (A) (see figure 6-4 on page 6-20).

                          Figure 6-4. Sensor Module Assembly




               2. On Display 1, perform the following:
                  a. Press the Oxygen key.



Page 6 - 20                           Isolette® Infant Incubator (Model C2000) Service Manual
                                                                6.2 Oxygen Sensor Calibration
                                                                Chapter 6: General Procedures


                   b. Press the On key.
                   c. Press the Cal softkey.

               NOTE:
               To prevent a Cal Fail message, withdraw the sensor module from the
               hood within 5 seconds of pressing the Cal Softkey.

               3. Within 5 seconds, perform the following:
                   a. Pull down on the sensor module lock (A).
                   b. Withdraw the sensor module assembly (B) from the hood
                      assembly (C) until it stops.

               4. Allow the calibration to complete. Perform one of the following:
                 • If the message Cal Pass appears in the Oxygen display, go to step
                   5.
                 • If the message Cal Fail appears, go to step 1, and repeat the
                   procedure.
                 • If the message Cal Fail appears and the calibration procedure is
                   unsuccessful a second time, call Technical Support at (800) 437-
                   2437 for assistance.

               5. Slide the sensor module assembly (B) into the hood assembly (C),
                  and push up on the sensor module lock (A).

               6. Press the On softkey.

               7. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.

       100% Oxygen Calibration

               WARNING:
               For the 100% oxygen calibration procedure, the incubator hood must
               be equipped with the 100% calibration fixture. Failure to use the 100%
               calibration fixture could result in incorrect calibration. Infant injury could
               occur.                                                                           6
               1. Ensure that the incubator hood is equipped with the 100%
                  calibration fixture.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 6 - 21
6.2 Oxygen Sensor Calibration
Chapter 6: General Procedures


               2. Connect an oxygen hose to a 100% medical grade oxygen source at
                  3 lpm to 5 lpm and to the barbed oxygen input connector (D).

               3. Turn on the oxygen.

               4. On Display 1, perform the following:
                  a. Press the Oxygen key.
                  b. Press the On key.
                  c. Press the Cal softkey.

               NOTE:
               To prevent a Cal Fail message, withdraw the sensor module from the
               hood within 5 seconds of pressing the Cal softkey.

               5. Within 5 seconds, perform the following:
                  a. Pull down on the sensor module lock (A).
                  b. Withdraw the sensor module assembly (B) from the hood
                     assembly (C) until it stops.

               6. Allow the calibration to complete. Perform one of the following:
                • If the message Cal Pass appears in the Oxygen display, go to step
                  7.
                • If the message Cal Fail appears, go to step 1, and repeat the
                  procedure.
                • If the message Cal Fail appears and the calibration procedure is
                  unsuccessful a second time, call Technical Support at (800) 437-
                  2437 for assistance.

               7. Slide the sensor module assembly (B) into the hood assembly (C),
                  and push up on the sensor module lock (A).

               8. Press the On softkey.

               9. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




Page 6 - 22                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                            6.3 Oxygen Concentration Test
                                                            Chapter 6: General Procedures


6.3    Oxygen Concentration Test
               Tools required: Calibrated oxygen analyzer
                               Oxygen flowmeter
                               3/16" inner diameter surgical tubing

               NOTE:
               This test only applies to units that are not equipped with an oxygen
               servo-control system.

               1. Using 3/16" inner diameter surgical tubing, connect the output of the
                  oxygen flowmeter to the nipple of the oxygen input connector (A)
                  (see figure 6-5 on page 6-23).

                          Figure 6-5. Oxygen Concentration Test




               2. Allow the oxygen concentrations to stabilize.

               3. Place a calibrated oxygen analyzer on the center of the mattress
                  (B).
                                                                                            6


Isolette® Infant Incubator (Model C2000) Service Manual                       Page 6 - 23
6.3 Oxygen Concentration Test
Chapter 6: General Procedures



               WARNING:
               Oxygen flow rates cannot be used as an accurate indication of oxygen
               concentration in an incubator. Continuously monitor the oxygen
               concentrations with a calibrated oxygen analyzer. Failure to do so could
               result in personal injury or equipment damage.

               NOTE:
               An oxygen concentration guide is provided in table 6-5 on page 6-24.
               This guide also appears on the back of the incubator.

               4. Apply oxygen at the flow rates described in the oxygen
                  concentration guide (see table 6-5 on page 6-24).

                                Table 6-5. Oxygen Concentration Guide

                 Oxygen Supply                   Approximate Oxygen %
                3 lpm                30%-45%
                6 lpm                40%-60%
                9 lpm                45%-75%
                12 lpm               50%-85%
                15 lmp               60%-90%


               5. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.




Page 6 - 24                            Isolette® Infant Incubator (Model C2000) Service Manual
                                                                6.4 Weighing Scale Calibration
                                                                Chapter 6: General Procedures


6.4    Weighing Scale Calibration
               Tools required: Weight, 11 lb (5 kg) (P/N 03 310 16)

               Using a calibrated weigh, perform the following procedure to calibrate
               the scale upon installation and every 6 months thereafter:

               1. Ensure that the mattress tray (A) is level and not in the
                  Trendelenburg or Reverse Trendelenburg position (see figure 6-6
                  on page 6-25).

                                Figure 6-6. Scale Calibration




               2. Select Display 2, and press the Weigh softkey.

               3. If objects are on the mattress (B), remove them.

               4. At Display 2, perform the following:
                   a. Press the Zero softkey two times.                                          6
                   b. Press the Cal softkey.

               5. Wait for a weight reading and the 5 kg symbol to appear.




Isolette® Infant Incubator (Model C2000) Service Manual                           Page 6 - 25
6.4 Weighing Scale Calibration
Chapter 6: General Procedures


               NOTE:
               If a calibrated 11 lb (5 kg) weight is not placed on the mattress within 12
               seconds after the 5 kg symbol appears, the Zeroing Failed system
               prompt message appears.

               6. Within 12 seconds after the weight reading, place a calibrated 11 lb
                  (5 kg) weight (C) on the mattress (B).

               7. Wait for a weight reading. Perform one of the following:
                 • If a reading of 5.000 kg appears, go to step 8.
                 • If a reading of 5.000 kg does not appear, go to RAP 2.47 on page 2-
                   114.

               8. Remove the weight (C).

               9. Press the Home softkey.

               10. To ensure proper operation of the Isolette® Infant Incubator,
                   perform the “Function Checks” on page 2-6.




Page 6 - 26                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                                6.5 Current Leakage Test
                                                            Chapter 6: General Procedures


6.5    Current Leakage Test
               Tools required: Calibrated leakage tester

       Set-Up
               1. Connect the controller to the primary power source through an
                  ungrounded adapter plug so that the unit is ungrounded.

               2. Turn the Power switch on.

               NOTE:
               The current leakage test standards, provided in the test procedures
               below, assume leakage through a resistance of 1000 ohms.

               3. If the leakage tester being used does not provide a resistance of
                  1000 ohms, adjust the test set-up to provide it.

               4. Turn the Power switch off.

               NOTE:
               The current leakage test standards, provided in the test procedures
               below, assume leakage through a resistance of 1000 ohms.

               5. If the leakage tester being used does not provide a resistance of
                  1000 ohms, adjust the test set-up to provide it.

       Procedure
               1. Use the leakage tester to measure between the chassis of the unit
                  and a known ground, such as the ground connection of a wall
                  receptacle.

               NOTE:
               The leakage current must not exceed 300 uA for 100V AC/120V AC
               units or 500 uA for 220V AC/240V AC units.

               2. Reverse the plug, and repeat step 1.

               3. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.
                                                                                            6


Isolette® Infant Incubator (Model C2000) Service Manual                       Page 6 - 27
6.6 Disassembly and Assembly for Cleaning
Chapter 6: General Procedures


6.6    Disassembly and Assembly for Cleaning
               Tools required: None

       Disassembly

               NOTE:
               For routine cleaning, do not separate the hood/base assembly from the
               pedestal stand. If separation is necessary, refer to “Installation and Set-
               up” on page 6-13, and perform the “Assembling” procedure in reverse
               order.

               1. Disconnect the sensor module assembly (A) from the unit (see
                  figure 6-7 on page 6-28).

                                Figure 6-7. Hood Assembly




               CAUTION:
               Before lifting the incubator hood for cleaning, ensure that all mounted
               accessories have been removed to prevent possible interference with
               the raised hood.

               2. Remove all mounted accessories from the unit.




Page 6 - 28                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                      6.6 Disassembly and Assembly for Cleaning
                                                                  Chapter 6: General Procedures


               3. Slowly tilt the hood assembly (B) back until it is fully open.

               4. Slide the x-ray tray (C) out of the mattress tray (D) (see figure 6-8 on
                  page 6-30).

               5. If the incubator is equipped with a weighing scale, remove it (refer to
                  procedure 7.1 on page 7-5).

               6. Remove the mattress (E) and the mattress tray (D) (refer to
                  procedure 4.7 on page 4-20).

               7. Pull the mattress tilt bars (F) up through the main deck (G).

               8. Remove the main deck (G).

               9. Remove the heater/impeller cover (H).


               WARNING:
               Allow 45 minutes for the heater assembly to cool. Failure to do so could
               result in personal injury.

               10. Switch off the unit, and allow 45 minutes for the heater assembly to
                   cool.

               11. Remove the heater radiator and the heater assembly from the unit
                   (refer to procedure 4.20 on page 4-52).

               12. Remove the impeller assembly (refer to procedure 4.8 on page
                   4-22).




                                                                                                  6


Isolette® Infant Incubator (Model C2000) Service Manual                             Page 6 - 29
6.6 Disassembly and Assembly for Cleaning
Chapter 6: General Procedures


                         Figure 6-8. Mattress Platform Assembly




               13. If the unit is equipped with a humidity system, perform the following:



Page 6 - 30                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                      6.6 Disassembly and Assembly for Cleaning
                                                                  Chapter 6: General Procedures


                   a. Remove the humidity reservoir (I) from the unit (refer to
                      procedure 7.3 on page 7-15) (see figure 6-9 on page 6-31):

                               Figure 6-9. Humidity Reservoir




                   b. Remove the reservoir valve (J) by compressing its ends and
                      lifting it up on the rear end.
                   c. Remove the spring (K) and the seal (L) from the reservoir valve
                      (J), and place the spring (K), the seal (L), and the reservoir valve
                      (J) in the humidity reservoir (I).

               14. Remove and discard the disposable access door cuffs from each
                   access door (refer to procedure 4.26 on page 4-74).

               15. Remove the access door gaskets from each access door (refer to
                   procedure 4.27 on page 4-76).

               16. Remove the tubing access grommets from each side of the hood
                   assembly (refer to procedure 4.34 on page 4-96).
                                                                                                  6
               17. Remove the disposable iris entry port sleeves (refer to procedure
                   4.11 on page 4-33). Wipe clean.




Isolette® Infant Incubator (Model C2000) Service Manual                             Page 6 - 31
6.6 Disassembly and Assembly for Cleaning
Chapter 6: General Procedures


               18. Remove the air intake microfilter cover and the air intake microfilter
                   from the unit (refer to procedure 4.19 on page 4-51).

       Cleaning
               For details on component cleaning, refer to “Cleaning” on page 6-3.

       Assembly

               NOTE:
               Before assembling cleaned components into the incubator, inspect
               them for any breakage or cracks. Harsh cleaning agents may harm
               some of the plastics used in the patient compartment.

               1. Install the impeller assembly (refer to procedure 4.8 on page 4-22).

               2. Install the heater assembly and the heater radiator (refer to
                  procedure 4.20 on page 4-52)

               3. Install the heater/impeller cover (H) (see figure 6-8 on page 6-30).

               4. Install the main deck (G).

               5. Slide the mattress tilt bars (F) through their openings in the main
                  deck (G).

               6. Install the mattress tray (D) and the x-ray tray (C) (refer to procedure
                  4.7 on page 4-20).

               7. If the unit is equipped with a weighing scale, install it (refer to
                  procedure 7.1 on page 7-5).

               8. Place a new disposable mattress cover over the mattress (E).

               9. Install the mattress (E) on the mattress tray (D).

               10. Install disposable iris entry port sleeves (refer to procedure 4.11 on
                   page 4-33).

               11. If the unit is equipped with a humidity system, perform the following:
                  a. Install the reservoir valve (J), the spring (K), and the seal (L) in
                     the humidity reservoir (I) (see figure 6-9 on page 6-31).
                  b. Install the lid (M) on the humidity reservoir (I).
                  c. Install the humidity reservoir (I) on the humidity tray (N).



Page 6 - 32                             Isolette® Infant Incubator (Model C2000) Service Manual
                                                      6.6 Disassembly and Assembly for Cleaning
                                                                  Chapter 6: General Procedures


                   d. Slide the humidity tray (N) and the humidity reservoir (I) into the
                      unit.

               12. Inspect the tubing access grommets, and perform one of the
                   following:
                 • If a tubing access grommet is distorted or torn, replace it (refer to
                   procedure 4.34 on page 4-96).
                 • If a tubing access grommet is not distorted or torn, install it on the
                   hood assembly (refer to procedure 4.34 on page 4-96).

               13. Install an access door gasket on each access door (refer to
                   procedure 4.27 on page 4-76).

               14. If the incubator is to be gas sterilized, sterilize it.

               15. Install a new access door cuff onto each access door gasket (refer
                   to procedure 4.26 on page 4-74).

               16. Inspect the air intake microfilter, and perform one of the following:
                 • If the air intake microfilter is discolored or dirty, replace it (refer to
                   procedure 4.19 on page 4-51).
                 • Install the air intake microfilter and the air intake microfilter cover
                   onto the unit (refer to procedure 4.19 on page 4-51).

               17. To ensure proper operation of the Isolette® Infant Incubator,
                   perform the “Function Checks” on page 2-6.




                                                                                                   6


Isolette® Infant Incubator (Model C2000) Service Manual                              Page 6 - 33
6.7 Filling the Humidity Reservoir
Chapter 6: General Procedures


6.7     Filling the Humidity Reservoir
                Tools required: Distilled water

                1. Release the latch (A) that secures the humidity tray (B) in the shell
                   assembly (C), and withdraw the humidity reservoir (D) until it stops
                   at the fill position (see figure 6-10 on page 6-34).

                                Figure 6-10. Humidity Reservoir




                CAUTION:
                To avoid equipment damage, use only distilled or sterile distilled water.
                Sterile water alone is not an acceptable substitute for distilled water.

                2. Fill the humidity reservoir (D) with distilled water.

                3. To ensure proper operation of the Isolette® Infant Incubator,
                   perform the “Function Checks” on page 2-6.




Page 6 - 34                               Isolette® Infant Incubator (Model C2000) Service Manual
                                                                           Preventive Maintenance
                                                                    Chapter 6: General Procedures


6.8    Updating the Software
               Tools required: Computer equipped with a CD-ROM drive, an
                               available RS-232 communications port, and Microsoft
                               Windows®1 95 or later version operating system
                               Controller firmware (P/N 83 006 36)
                               Programming cable assembly (P/N 83 930 70)

       Procedure
               1. Install the CD-ROM labeled Software Update C2000 Isolette®
                  Infant Incubator into the CD-ROM drive of the computer.

               2. Run setup.exe to install the program on the computer.

               3. Run download.exe, and follow the displayed directions to install the
                  software upgrade to the computer.

               4. Turn the incubator’s Power switch to the Off position.


               CAUTION:
               Use only the programming cable assembly (P/N 83 930 70) to install
               the software update. Using a standard RS-232 cable assembly could
               result in equipment damage.

               5. Connect the male end of the programming cable assembly to the
                  RS-232 port on the back of the controller.

               6. Connect the female end of the programming cable assembly to the
                  RS-232 port of the computer.

               7. Turn the incubator’s power switch to the On position.

               8. Follow the directions displayed on the computer.




                                                                                                    6

   1. Microsoft Windows® is a registered trademark of Microsoft Corporation.




Isolette® Infant Incubator (Model C2000) Service Manual                               Page 6 - 35
Tool and Supply Requirements
Chapter 6: General Procedures



Tool and Supply Requirements
               To service the Isolette® Infant Incubator, the following tools and
               supplies are required:
                • Phillips head screwdriver
                • Small screwdriver
                • 7/16" socket wrench
                • 7/32" socket wrench
                • 1/8" hex head wrench
                                  1
                • 9/64" Allen™ wrench
                • 5 mm hex key or 3/16" hex key
                • Pliers (two pair)
                • Long-nose pliers
                • Needle-nose pliers
                • Nut driver
                • Calibrated oxygen analyzer
                • Oxygen flowmeter
                • Calibrated leakage tester
                • 3/16" inner diameter surgical tubing
                • 12" long wooden prop
                • Flat padded surface
                • Distilled water
                • Clean cloth
                • Ruler
                • Pencil
                • Small hack saw
                • Emery board
                • Computer equipped with a CD-ROM drive, an available RS-232
                                                             2
                  communications port, and Microsoft Windows® 95 or later version
                  operating system

   1. Allen™ is a trademark of Industrial Fasteners, Inc.
   2. Microsoft Windows® is a registered trademark of Microsoft Corporation.




Page 6 - 36                                Isolette® Infant Incubator (Model C2000) Service Manual
                                                            Tool and Supply Requirements
                                                            Chapter 6: General Procedures


                 • ¼-pint can of touch-up putty paint (P/N 83 900 69)
                 • Controller firmware (P/N 83 006 36)
                 • Programming cable assembly (P/N 83 930 70)
                 • Access panel gauge (P/N 83 900 14)
                 • Weight, 11 lb (5 kg) (P/N 03 310 16)




                                                                                            6


Isolette® Infant Incubator (Model C2000) Service Manual                       Page 6 - 37
Tool and Supply Requirements
Chapter 6: General Procedures




Page 6 - 38                     Isolette® Infant Incubator (Model C2000) Service Manual
                                                                            Chapter 7
                                                                          Accessories

Chapter Contents

   Accessories . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 3
   Weighing Scale. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 5
       Installation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 5
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 7
   Oxygen System . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 8
       Installation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 8
       100% Calibration Fixture Installation. . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 13
       Removal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 14
   Humidity System. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 15
       Preparing the Shell Assembly . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 15
       Installing the Humidity System (Series 00 and 01 Models). . . . . . . . . 7 - 17
       Installing the Humidity System (Series 02 Models). . . . . . . . . . . . . . . 7 - 19
       Removing the Humidity System . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7 - 21




                                                                                                                            7
Isolette® Infant Incubator (Model C2000) Service Manual                                                        Page 7 - 1
Chapter 7: Accessories


NOTES:




Page 7 - 2               Isolette® Infant Incubator (Model C2000) Service Manual
                                                                                  Accessories
                                                                        Chapter 7: Accessories



Accessories
               For Isolette® Infant Incubator accessories, see table 7-1 on page 7-3.

                                         Table 7-1. Accessories List

                  Part Number                             Description
                83 444 00            IV pole assembly
                83 442 00            Monitor shelf assembly, high
                83 441 00            Swivel drawer assembly, small
                83 440 00            Swivel drawer assembly, large
                83 443 00            Oxygen tank bracket assembly
                83 001 05            Ventilator tube support
                83 610 70            Humidity system assembly, 120V (120V model
                                     only)
                83 610 80            Humidity system assembly, 240V, English/Spanish/
                                     French/German/Italian (240V model only)
                83 610 90            Humidity system assembly, 100V (100V model
                                     only)
                83 613 70            Humidity system, 120V (120V model only) (“02”
                                     series model only)
                83 613 80            Humidity system, 240V, English/Spanish/French/
                                     German/Italian (240V model only) (“02” series
                                     model only)
                83 613 81            Humidity system, 240V, Swedish/Greek (240V
                                     model only) (“02” series model only)
                83 613 90            Humidity system, 100V (100V model only) (“02”
                                     series model only)
                83 620 50            Oxygen assembly, green, Diameter Index Safety
                                     System (DISS)
                83 620 51            Oxygen assembly, green
                83 620 52            Oxygen assembly, white
                83 620 53            Oxygen assembly, blue
                83 600 50            Scale assembly, Isolette® Infant Incubator




                                                                                                 7
Isolette® Infant Incubator (Model C2000) Service Manual                             Page 7 - 3
Accessories
Chapter 7: Accessories


NOTES:




Page 7 - 4               Isolette® Infant Incubator (Model C2000) Service Manual
                                                                       7.1 Weighing Scale
                                                                    Chapter 7: Accessories


7.1    Weighing Scale
               Tools required: None

       Installation
               1. On a unit with a Series 00 hood assembly (A), slide the blue slide
                  access panel latches (B), and open the access panel (C) (see figure
                  7-1 on page 7-5).
                  or
                  On a unit with a hood assembly (A) later than Series 00, rotate the
                  access panel pawl latch knobs (D), and open the access panel (C).

                                 Figure 7-1. Hood Assembly




               2. Pivot the access panel (C) to the full-open position so it hangs
                  straight down.

               3. Remove the mattress (E) from the mattress tray (F) (see figure 7-2
                  on page 7-6).

               4. Position the scale platform (G) so that its cable assembly (H) is to
                  the right-hand side of the hood assembly (A), and place the scale
                  platform (G) on the mattress tray (F).


                                                                                             7
Isolette® Infant Incubator (Model C2000) Service Manual                        Page 7 - 5
7.1 Weighing Scale
Chapter 7: Accessories


                               Figure 7-2. Weighing Scale




               5. Install the mattress (E) in the scale platform (G).



Page 7 - 6                             Isolette® Infant Incubator (Model C2000) Service Manuall
                                                                         7.1 Weighing Scale
                                                                      Chapter 7: Accessories


               6. Connect the scale platform cable assembly (H) to the Weight
                  connector on the sensor module assembly (I).

               7. Ensure that there is sufficient slack in the scale platform cable
                  assembly (H) between the edge of the hood assembly (A) and the
                  scale platform (G):
                   a. Raise the hood assembly (A) to its full open position.
                   b. Fully withdraw the mattress tray (F) from the hood assembly (A).


               WARNING:
               Ensure all sensor leads are properly routed. Use cable management
               clips to avoid entanglement and possible infant injury.

               8. Using the cable clips (J) provided, secure the scale platform cable
                  assembly (H) to the inside wall of the hood assembly (A).

               9. Calibrate the weighing scale (refer to procedure 6.4 on page 6-25).

               10. To ensure proper operation of the Isolette® Infant Incubator,
                   perform the “Function Checks” on page 2-6.

       Removal
               Perform the installation procedure in reverse order.




                                                                                               7
Isolette® Infant Incubator (Model C2000) Service Manual                          Page 7 - 7
7.2 Oxygen System
Chapter 7: Accessories


7.2    Oxygen System
               Tools required: Phillips head screwdriver
                               Pliers
                               Flashlight

       Installation
               1. Remove the sensor module assembly (A) from the unit (refer to
                  procedure 4.2 on page 4-6) (see figure 7-3 on page 7-8).

                           Figure 7-3. Oxygen Sensor Cells




               2. Remove the two screws (B) that secure the oxygen sensor cover (C)
                  to the sensor module assembly (A). Retain the two screws (B).

               3. Remove the oxygen sensor cover (C) from the sensor module
                  assembly (A).

               4. Withdraw the sensor cell connectors (D) from the sensor module
                  assembly (A).

               5. Screw the oxygen sensor cells (E) into the oxygen cell mounting
                  plate (F) provided.




Page 7 - 8                           Isolette® Infant Incubator (Model C2000) Service Manuall
                                                                          7.2 Oxygen System
                                                                        Chapter 7: Accessories


               6. Connect the oxygen sensor cells (E) to the sensor cell connectors
                  (D).

               7. Install the two screws (B) to secure the oxygen cell mounting plate
                  (F) and the oxygen sensor cover (C) to the sensor module assembly
                  (A).

               8. Install the sensor module assembly (A) in the hood (refer to
                  procedure 4.2 on page 4-6).

               9. Remove the two Nylok®1 screws (G) that secure the pneumatic
                  module access door (H) to the shell assembly (I) (see figure 7-4 on
                  page 7-9). Discard the two Nylok® screws (G).

                        Figure 7-4. Pneumatic Module Access Door




               10. Reach into the opening in the shell assembly (I), and perform the
                   following (see figure 7-5 on page 7-11):
                   a. Using a flashlight, locate the oxygen hose (J).




   1. Nylok® is a registered trademark of Nylok Fastener Corporation.


                                                                                                 7
Isolette® Infant Incubator (Model C2000) Service Manual                            Page 7 - 9
7.2 Oxygen System
Chapter 7: Accessories


                    b. Using a flashlight, locate the leads from the AC wiring harness
                       assembly (K), and release them from the cord retaining clip (L)
                       on the inside wall of the shell assembly (I).




Page 7 - 10                            Isolette® Infant Incubator (Model C2000) Service Manuall
                                                                7.2 Oxygen System
                                                              Chapter 7: Accessories


                                 Figure 7-5. Shell Assembly




                                                                                       7
Isolette® Infant Incubator (Model C2000) Service Manual                 Page 7 - 11
7.2 Oxygen System
Chapter 7: Accessories


                    c. Using pliers, squeeze the retaining clamp (M) to release the plug
                       (N) from the end of the oxygen hose (J).
                    d. Slide the retaining clamp (M) up the oxygen hose (J).
                    e. Remove and discard the plug (N).

               11. Route the leads of the AC wiring harness assembly (K) down
                   through the opening in the shell assembly (I), and connect them to
                   the control valve assembly solenoid (O) (see figure 7-6 on page
                   7-12).

                           Figure 7-6. Control Valve Assembly




               12. Connect the oxygen hose (J) to the barb fitting (P) on the filter
                   assembly (Q), and lock it in place with the retaining clip (R).

               13. Install the two #8-32 screws (S) provided to secure the control valve
                   assembly (T) and the hose hanger on the shell assembly (I).

               14. On an oxygen system other than 83 620 50 (Oxygen assembly,
                   green, Diameter Index Safety System (DISS)), install the oxygen
                   fitting at the end of the hose on the control valve assembly (T).

               15. Turn the unit’s Power switch to the On position.



Page 7 - 12                             Isolette® Infant Incubator (Model C2000) Service Manuall
                                                                       7.2 Oxygen System
                                                                     Chapter 7: Accessories


               16. Calibrate the oxygen system at 21% (refer to procedure 6.2 on page
                   6-20).

               17. To ensure proper operation of the Isolette® Infant Incubator,
                   perform the “Function Checks” on page 2-6.

       100% Calibration Fixture Installation
               1. Remove the sensor module assembly (A) from the unit (see figure
                  7-3 on page 7-8) (refer to procedure 4.2 on page 4-6).

               NOTE:
               The 21% fixture is located under the sensor module opening.

               2. Remove the two screws (U) that secure the 21% calibration fixture
                  to the hood assembly (V) (see figure 7-7 on page 7-13). Retain the
                  two screws (U).

                       Figure 7-7. 100% Oxygen Calibration Fixture




               3. Install the two screws (U) to secure the slide lock (W) and the 100%
                  calibration fixture (X) directly under the opening in the hood
                  assembly (V).


                                                                                              7
Isolette® Infant Incubator (Model C2000) Service Manual                        Page 7 - 13
7.2 Oxygen System
Chapter 7: Accessories


               4. Install the sensor module assembly (A) (see figure 7-3 on page 7-8)
                  (refer to procedure 4.2 on page 4-6).

               5. Activate the oxygen system, and select the 100% calibration level.

               6. Calibrate the oxygen system at 100% (refer to procedure 6.2 on
                  page 6-20).

               7. To ensure proper operation of the Isolette® Infant Incubator,
                  perform the “Function Checks” on page 2-6.

       Removal
               Perform the installation procedure in reverse order.




Page 7 - 14                           Isolette® Infant Incubator (Model C2000) Service Manuall
                                                                        7.3 Humidity System
                                                                      Chapter 7: Accessories


7.3    Humidity System
               Tools required: Small screwdriver or similar device

       Preparing the Shell Assembly

               SHOCK HAZARD:
               Unplug the power cord from the unit. Failure to do so could result in
               personal injury or equipment damage.

               1. Unplug the power cord from the back of the controller (A) (see figure
                  7-8 on page 7-15).

                                 Figure 7-8. Shell Assembly




               2. Lift the hood assembly, and carefully tilt it back to its open position.

               3. Remove the mattress, the mattress tray, and the x-ray tray from the
                  unit (refer to procedure 4.7 on page 4-20).

               4. Pull the two mattress tilt bars (B) up through the main deck (C), and
                  remove them from the unit.



                                                                                               7
Isolette® Infant Incubator (Model C2000) Service Manual                         Page 7 - 15
7.3 Humidity System
Chapter 7: Accessories


               5. Remove the main deck (C) from the unit.


               WARNING:
               Allow 45 minutes for the heater assembly to cool. Failure to do so could
               result in personal injury.

               6. Allow 45 minutes for the unit to cool.

               7. Remove the heater/impeller cover (D) from the unit.

               8. Remove the heater radiator (E) by unscrewing it from the heater
                  assembly (F).

               9. Insert and turn the end of a small screwdriver or similar device into
                  the slot at the bottom center of the humidity cover (G), and remove
                  the humidity cover (G) from the unit.

               10. Reach into the humidity cavity, and perform the following:
                   a. Locate and remove the wingnut (H) and the flatwasher (I) that
                      secure the hole plug (J) to the inside of the shell assembly (K).
                   b. Locate and remove the humidity connector of the AC wiring
                      harness assembly (L), and pull it through the opening to the
                      humidity cavity.

               11. Remove the hole plug (J) from the shell assembly (K).

               12. Install the humidity system:
                • For Series 00 and 01 models, refer to “Installing the Humidity
                  System (Series 00 and 01 Models)” on page 7-17.
                • For Series 02 models, refer to “Installing the Humidity System
                  (Series 02 Models)” on page 7-19.




Page 7 - 16                            Isolette® Infant Incubator (Model C2000) Service Manuall
                                                                       7.3 Humidity System
                                                                     Chapter 7: Accessories


       Installing the Humidity System (Series 00 and 01 Models)
               1. Connect the AC wiring harness assembly (L) to the connector of the
                  evaporator assembly (M) (see figure 7-9 on page 7-17).

                 Figure 7-9. Humidity System (Series 00 and 01 Models)




               2. Remove the humidity cap (N), the metal washer (O), and the O-ring
                  (P) from the top of the evaporator assembly (M). Leave the
                  polypropylene washer (Q) in place.

               3. Thread the humidity hose (R) through the round hole in the humidity
                  tray (S), and connect it to the barb fitting on the side of the
                  evaporator assembly (M).

               4. Place the evaporator assembly (M) into the shell assembly (K), and
                  insert its collar (T) through the hole in the top of the shell assembly
                  (K).

               5. Install the O-ring (P), the metal washer (O), and the humidity cap (N)
                  to secure the evaporator assembly (M) to the shell assembly (K).

               6. Secure the humidity hose (R) in the retaining clip located on the
                  bottom of the opening in the humidity tray (S).

                                                                                              7
Isolette® Infant Incubator (Model C2000) Service Manual                        Page 7 - 17
7.3 Humidity System
Chapter 7: Accessories


               7. Slide the end of the humidity tray (S) into the shell assembly (K).

               8. Connect the humidity hose (R) to the humidity reservoir (U).

               9. Install the humidity reservoir (U) in the humidity tray (S).

               10. Screw the heater radiator (E) onto the heater assembly (F) (see
                   figure 7-8 on page 7-15).

               11. Install the heater/impeller cover (D) and the main deck (C) on the
                   unit.

               12. Slide the two mattress tilt bars (B) through their slots in the main
                   deck (C).

               13. Install the mattress, the mattress tray, and the x-ray tray on the unit
                   (refer to procedure 4.7 on page 4-20).

               14. Carefully lower the hood assembly to its closed position.


               CAUTION:
               To prolong the useful life of the humidity system, use only distilled
               water. Sterile water is not an acceptable substitute for distilled water.
               Equipment damage could occur.

               15. Fill the humidity reservoir (U) with distilled water (refer to procedure
                   6.7 on page 6-34) (see figure 7-9 on page 7-17).

               16. Slide the humidity tray (S) completely into the shell assembly (K).

               17. Activate the humidity system.

               18. To ensure proper operation of the Isolette® Infant Incubator,
                   perform the “Function Checks” on page 2-6.




Page 7 - 18                             Isolette® Infant Incubator (Model C2000) Service Manuall
                                                                       7.3 Humidity System
                                                                     Chapter 7: Accessories


       Installing the Humidity System (Series 02 Models)
               1. Connect the AC wiring harness assembly (L) to the connector of the
                  evaporator assembly (V) (see figure 7-10 on page 7-19).

                     Figure 7-10. Humidity System (Series 02 Models)




               2. Remove the evaporator cap (W), the stainless steel flat washer (X),
                  and the silicone flat washer (Y) from the top of the evaporator
                  assembly (V). Leave the polypropylene flatwasher (Z) in place.

               3. Place the evaporator assembly (V) into the shell assembly (K), and
                  insert its collar (AA) through the hole in the top of the shell assembly
                  (K).

               4. Install the evaporator cap (W), the stainless steel flatwasher (X), and
                  the silicone flatwasher (Y) to secure the evaporator assembly (V) to
                  the shell assembly (K).

               5. Orient the humidity manifold assembly (AB) provided so that its
                  mounting tabs (AC) are horizontal and to the front, and slide the
                  humidity manifold assembly (AB) to the rear of the humidity cavity.



                                                                                              7
Isolette® Infant Incubator (Model C2000) Service Manual                        Page 7 - 19
7.3 Humidity System
Chapter 7: Accessories


               6. Reach into the humidity cavity, and turn the thumbscrews (AD) on
                  the humidity manifold assembly (AB) two counterclockwise turns to
                  secure the humidity manifold assembly (AB). Ensure that the
                  humidity manifold assembly (AB) is secured.


               CAUTION:
               To prevent damage to the collar that secures the evaporator assembly
               to the shell assembly, be careful not to twist the evaporator assembly
               around the horizontal axis when installing its tubing.

               7. Connect the tubing (AE) from the evaporator assembly (V) to the
                  barb fitting (AF) on the humidity manifold assembly (AB). Do not
                  twist the evaporator assembly (V) around the horizontal axis.

               8. Mount the humidity reservoir (AG) and its lid (AH) provided on the
                  humidity tray (AI) provided.

               9. Slide the end of the humidity tray (AI) into the shell assembly (K).


               CAUTION:
               To prolong the useful life of the humidity system, use only distilled
               water. Sterile water is not an acceptable substitute for distilled water.
               Equipment damage could occur.

               10. Fill the humidity reservoir (AG) with distilled water (refer to
                   procedure 6.7 on page 6-34).

               11. Slide the humidity tray (AI) completely into the shell assembly (K),
                   and lock the handle (AJ).

               12. Screw the heater radiator (E) onto the heater assembly (F) (see
                   figure 7-8 on page 7-15).

               13. Install the heater/impeller cover (D) and the main deck (C) on the
                   unit.

               14. Slide the two mattress tilt bars (B) through their slots in the main
                   deck (C).

               15. Install the mattress, the mattress tray, and the x-ray tray on the unit
                   (refer to procedure 4.7 on page 4-20).

               16. Carefully lower the hood assembly to its closed position.




Page 7 - 20                             Isolette® Infant Incubator (Model C2000) Service Manuall
                                                                                Accessories
                                                                      Chapter 7: Accessories


               17. Activate the humidity system.

               18. To ensure proper operation of the Isolette® Infant Incubator,
                   perform the “Function Checks” on page 2-6.

       Removing the Humidity System
               Perform the installation procedure in reverse order.




                                                                                               7
Isolette® Infant Incubator (Model C2000) Service Manual                          Page 7 - 21
Accessories
Chapter 7: Accessories




Page 7 - 22              Isolette® Infant Incubator (Model C2000) Service Manual
Controller Power Supply Schematic Diagram
Interface P.C. Board Schematic Diagram (Sheet 1 of 5)
Interface P.C. Board Schematic Diagram (Sheet 2 of 5)
Interface P.C. Board Schematic Diagram (Sheet 3 of 5)
Interface P.C. Board Schematic Diagram (Sheet 4 of 5)
Interface P.C. Board Schematic Diagram (Sheet 5 of 5)
Central Processing Unit P.C. Board Schematic Diagram (Sheet 1 of 8)
Central Processing Unit P.C. Board Schematic Diagram (Sheet 2 of 8)
Central Processing Unit P.C. Board Schematic Diagram (Sheet 3 of 8)
Central Processing Unit P.C. Board Schematic Diagram (Sheet 4 of 8)
Central Processing Unit P.C. Board Schematic Diagram (Sheet 5 of 8)
Central Processing Unit P.C. Board Schematic Diagram (Sheet 6 of 8)
Central Processing Unit P.C. Board Schematic Diagram (Sheet 7 of 8)
Central Processing Unit P.C. Board Schematic Diagram (Sheet 8 of 8)
Sensor Module Functional Block Diagram
Sensor Module P.C. Board Schematic Diagram (Sheet 1 of 4)
Sensor Module P.C. Board Schematic Diagram (Sheet 2 of 4)
Sensor Module P.C. Board Schematic Diagram (Sheet 3 of 4)
Sensor Module P.C. Board Schematic Diagram (Sheet 4 of 4)
Scale P.C. Board Schematic Diagram
Impeller Movement Detector P.C. Board Schematic Diagram
Shell Assembly Cable Routing
Scale Assembly Cable Routing
Manufactured by:                                                         EC Representative:

Draeger Medical Systems, Inc.                                            Dräger Medical AG & Co. KG
3135 Quarry Road                                                         Germany
Telford, PA 18969 USA                                                    Moislinger Allee 53 – 55
USA and Canada Customer Support:                                         D-23542 Lübeck
(800) 437-2437                                                           Tel: ++49 (451) 882-0
http://www.draegermedical.com                                            Fax: ++49 (451) 882-2080
                                                                         http://www.draeger.com
                                                                         Technical Support: ++49 (1805) 372-3437
                                                                         Fax: ++49 (451) 882-3779




Part number          Revisions          Date
man 223              J                  October 2006
(MU00939)




Draeger Medical Systems, Inc. reserves the right to make changes without notice in design, specifications, and
models. The only warranty Draeger Medical Systems, Inc. makes is the express written warranty extended on the
sale or rental of its products.

The information in this manual is confidential and may not be disclosed to third parties without the prior written con-
sent of Draeger Medical Systems, Inc.



© 2006 by Draeger Medical Systems, Inc. ALL RIGHTS RESERVED.
Subject to change without notice.
Will not be replaced in the event of modifications.
